<!DOCTYPE html>
<html lang="pt-BR" data-tema="claro">
<head>
<meta charset="utf-8">
<!-- publicacao-web: inicio -->
<link rel="manifest" href="manifest.webmanifest">
<link rel="icon" type="image/png" sizes="192x192" href="icones/icone-192.png">
<link rel="apple-touch-icon" href="icones/icone-180.png">
<meta name="robots" content="noindex, nofollow">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="Dutos HVAC">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<meta name="theme-color" content="#0e5f59">
<script>(function () {
  // _publicacao-web: registra o service worker (app instalável e offline) só quando a página vem por
  // https ou do servidor local de teste; aberta por arquivo, nada muda. data-sw no <html> serve ao teste.
  var h = document.documentElement, l = location;
  var seguro = l.protocol === 'https:' || l.hostname === 'localhost' || l.hostname === '127.0.0.1';
  if (!seguro || !('serviceWorker' in navigator)) { h.setAttribute('data-sw', 'indisponivel'); return; }
  h.setAttribute('data-sw', navigator.serviceWorker.controller ? 'ativo' : 'registrando');
  navigator.serviceWorker.register('sw.js', { scope: './' }).then(function () {
    if (!navigator.serviceWorker.controller) h.setAttribute('data-sw', 'instalado');
  }, function () { h.setAttribute('data-sw', 'erro'); });
  // Pede ao navegador para não apagar os dados do app por falta de espaço ou de uso.
  if (navigator.storage && navigator.storage.persist) navigator.storage.persist().catch(function () { });
})();</script>
<!-- publicacao-web: fim -->
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Dutos HVAC</title>
<!-- App só de dutos (sessão DU1): o mesmo código do index.html, com o js/interface/modo_dutos.js depois do nucleo.js.
     Plataforma comum (_plataforma-hvac): tokens, base, componentes e folha do memorial. O build embute tudo no HTML único. -->
<style>
/* ==== plataforma v0.5.1: css/base.css ==== */
/* ---- importado: fontes.css ---- */
/* Fontes embutidas (gerado por _plataforma-hvac\codigo\ferramentas\gera_fontes.py; não editar à mão).
   Arquivos woff2 do Google Fonts, subconjunto latin, sem alteração; letras fora dele usam a fonte seguinte da lista.

   IBM Plex Sans: Copyright © 2017 IBM Corp. with Reserved Font Name "Plex"
   IBM Plex Sans Condensed: Copyright © 2017 IBM Corp. with Reserved Font Name "Plex"
   IBM Plex Mono: Copyright © 2017 IBM Corp. with Reserved Font Name "Plex"

   This Font Software is licensed under the SIL Open Font License, Version 1.1.
   
   This license is copied below, and is also available with a FAQ at: http://scripts.sil.org/OFL
   
   
   -----------------------------------------------------------
   SIL OPEN FONT LICENSE Version 1.1 - 26 February 2007
   -----------------------------------------------------------
   
   PREAMBLE
   The goals of the Open Font License (OFL) are to stimulate worldwide
   development of collaborative font projects, to support the font creation
   efforts of academic and linguistic communities, and to provide a free and
   open framework in which fonts may be shared and improved in partnership
   with others.
   
   The OFL allows the licensed fonts to be used, studied, modified and
   redistributed freely as long as they are not sold by themselves. The
   fonts, including any derivative works, can be bundled, embedded, 
   redistributed and/or sold with any software provided that any reserved
   names are not used by derivative works. The fonts and derivatives,
   however, cannot be released under any other type of license. The
   requirement for fonts to remain under this license does not apply
   to any document created using the fonts or their derivatives.
   
   DEFINITIONS
   "Font Software" refers to the set of files released by the Copyright
   Holder(s) under this license and clearly marked as such. This may
   include source files, build scripts and documentation.
   
   "Reserved Font Name" refers to any names specified as such after the
   copyright statement(s).
   
   "Original Version" refers to the collection of Font Software components as
   distributed by the Copyright Holder(s).
   
   "Modified Version" refers to any derivative made by adding to, deleting,
   or substituting -- in part or in whole -- any of the components of the
   Original Version, by changing formats or by porting the Font Software to a
   new environment.
   
   "Author" refers to any designer, engineer, programmer, technical
   writer or other person who contributed to the Font Software.
   
   PERMISSION & CONDITIONS
   Permission is hereby granted, free of charge, to any person obtaining
   a copy of the Font Software, to use, study, copy, merge, embed, modify,
   redistribute, and sell modified and unmodified copies of the Font
   Software, subject to the following conditions:
   
   1) Neither the Font Software nor any of its individual components,
   in Original or Modified Versions, may be sold by itself.
   
   2) Original or Modified Versions of the Font Software may be bundled,
   redistributed and/or sold with any software, provided that each copy
   contains the above copyright notice and this license. These can be
   included either as stand-alone text files, human-readable headers or
   in the appropriate machine-readable metadata fields within text or
   binary files as long as those fields can be easily viewed by the user.
   
   3) No Modified Version of the Font Software may use the Reserved Font
   Name(s) unless explicit written permission is granted by the corresponding
   Copyright Holder. This restriction only applies to the primary font name as
   presented to the users.
   
   4) The name(s) of the Copyright Holder(s) or the Author(s) of the Font
   Software shall not be used to promote, endorse or advertise any
   Modified Version, except to acknowledge the contribution(s) of the
   Copyright Holder(s) and the Author(s) or with their explicit written
   permission.
   
   5) The Font Software, modified or unmodified, in part or in whole,
   must be distributed entirely under this license, and must not be
   distributed under any other license. The requirement for fonts to
   remain under this license does not apply to any document created
   using the Font Software.
   
   TERMINATION
   This license becomes null and void if any of the above conditions are
   not met.
   
   DISCLAIMER
   THE FONT SOFTWARE IS PROVIDED "AS IS", WITHOUT WARRANTY OF ANY KIND,
   EXPRESS OR IMPLIED, INCLUDING BUT NOT LIMITED TO ANY WARRANTIES OF
   MERCHANTABILITY, FITNESS FOR A PARTICULAR PURPOSE AND NONINFRINGEMENT
   OF COPYRIGHT, PATENT, TRADEMARK, OR OTHER RIGHT. IN NO EVENT SHALL THE
   COPYRIGHT HOLDER BE LIABLE FOR ANY CLAIM, DAMAGES OR OTHER LIABILITY,
   INCLUDING ANY GENERAL, SPECIAL, INDIRECT, INCIDENTAL, OR CONSEQUENTIAL
   DAMAGES, WHETHER IN AN ACTION OF CONTRACT, TORT OR OTHERWISE, ARISING
   FROM, OUT OF THE USE OR INABILITY TO USE THE FONT SOFTWARE OR FROM
   OTHER DEALINGS IN THE FONT SOFTWARE.
*/
@font-face {font-family: 'IBM Plex Sans'; font-style: normal; font-weight: 400; font-stretch: 100%; font-display: swap; src: url(data:font/woff2;base64,d09GMgABAAAAALKQABgAAAABgPQAALIPAAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAGoZPG4KgchyEYj9IVkFShDM/TVZBUmIGYD9TVEFUgTInKgCEfCsiCCoJnwMvahEMCoG5GIGaWwuEHgAwgctGATYCJAOIOAQgBYhUB4htDIEoW/BtkUDYxm6DT0uK9BSTBOrrfMcXUTDdHLzcNqpH5LpZHig7SiDoDmCP9J7cZf////8vSCYyZndBk6QtpSAgMFTZ76GSGcyDUrBRMjbKJXqkiqQRkQfLmlqPEalMNGrN/aOh5zYvtKL0ERT87BJCS4kSm5FtcusUO0VUhGDpFiYY6UTJE0KwdUbW6SgwFweVVhV/VDrhJunycnYaj925acHEqz5C8psn7TxLBe/jdC8fKLY0O0IRYcLLhExVUHz9Yv+IGpgxv+g5i+0GdvNf2Rd+fGGxQIWTXxuegzTIk1yFnd8Vg3KZFmmQXVZRd3GRDTsPNLR1Pl//hOQwfDMiYMhOU4m9iudfRco8kE2jY1E7kQzVeiTEpWQqBCl0xMeitsMeDdtg+BbaslFFXqCw1Wy71sA6aOf/pKyqZLjU+YKTCdplJ6N15awdMj5saFAYHRTOPWlIPSx1efNWKWmnqp2DNdPh5DdaipJjHPEr2D0ex3jueGDGpSu5WGWV2z1MvfQn76538hDYgMuAIZmW9nElz5MvD9/z+5a/9rnP6HZovIGHSqCnZ2hUw1ATYsaIE6aRIUZ1xIg6P19sQsSJODEnU8SJE/GJ6P553k3/vMt7D7iiCDwQUJCKEH4UQUAyOnUHB+DMbmtNp2aYdGy7M4eaxiy7HLPTNbKIiGMCyl9pVudKeHq8yDeTn2ThQIteYDqyanUH+G32TsBCUaeooESktMALWsInCIpVm1Gr0nWcf38Rrdttu3TVV7Wqi0XPQJfl0p0TG0QOyc1uOey2a9ll0yV2iTe6fF/ywRuEQ9IVDhEJ4nujS8QuyUsQa3fw7bIiR24tX+Rql9zbJcUub+lqK54kPVPcNv6BqKlpkU6bW4kj2XyR4pOJAghywiUAWEry/0XbfNGFsLHdBoIhJUv+kIuMoLkdfSxuYco7QdBgyC41YzV0o7FIz8fF9j7wkZxBGvEZBRiladNMAkFNFDa94XWzf0mwYIGAN4jVaU9c9+/DcsPyv89/E53+eCJKaelhElwPAh74F+byHaTX5SAHGbQdkmK9GYeWoEaoP2+ufLUMoc3/JcLrJROnt/be1ysQ7ksWaNgeMpDAliwZaHj9/2zvyobWmpaOpubQWW1Sp0Z0EZsGmyY2yCIPWeRFJnITeJH75e4HYsFkf0Dc1FbU2hCv/OeBQAkdy0+haowcW8g951+n/94YBXQlXQFZbIFJtiMnL/CJYSpQqtdl6DT0dFg+ALYPyQG0E7NsQ7xkemjaVjxITvbuf5EgL4PrCrl+Scxnzic/Bvg3J3pp27HhEUxHaBzrW9azpB91/r+y4wA/Qtg+DPPfJuXe33aYu7dz144fAJNLATuJSbKtI4usQaeWkEWThJAEwiBwoTjBJRbBaU5yd9y3PiwM+zvz3zD/D9sP65W2bDesd5/O/FkWrMgrWUYMky51NyMflIEyrwf8BFwhlf/PXL/3XlPbdpkiWiR/QjLMlyPiGfpFYZX5RVcQkyIW9MjlGNRuRy6n9R/m2jb2Jh+xP9FLXBULBcjR4mk8B59HJKupsszoCHrbXYB3A1Y8xowuia9/p7krWcnMrl5dsgMHyGF8YEuZuD4fqwzWr9TfQ2T//5dZ3vd+iPV/VXW3urs6KYUzU5sTnwVsAiCr/WyDbY2NjEaHO+iYGVlmzhpmZ8kJqwEbAbb9H7heff7XLO+u5ecrJKs6W6Fqb2PMEC5/nsB+oHGBoSRHmU+n/f8Aa4SWE9txssklgqL6UNRUk6Rs9U//e6AKqHpAvHuXgxuzgIeH92+fWECJ5XLugljb7bO9Jd8lLQ0o/1M1IzdFrivNwOFjfmdoXYesFbkxfXAdAMVx0eXSvrvfVQ8XKXeX/v9eNd2+yy9qQHEKwfGcIVxJ28yh3JmylzTFvSqt7nPeu+9//v/+BchPkJRQVEBiCkBMAQhKA5KamB8EYpCUfIaa2l3oqnFrH6TkUFOh4tKltDrOOV6ltbpZue3iZVZ2Vsk6i523WeVkWXdZ7bNf5ngX+P/ar7Tz+8zLnT8LHURHJEyPayUj5ODS260OoosikKAAdWxUyqc8kN1aIUwqQtnowPP/pvpvO5f72547dMClGkByeh3fYqPn1zdzDxwws3/S/KQBHCTCiaADSThR6huScv4xVbZLly5NIZ6cnq22AOLjcP5/NntL6xpllh11GauNr4wtO0gchU7Clv7MsUYy9MjUGjin9bHGX3NOtUylMTAtZMDR8us2lbnmzwJSEAFGlG20G6WbRAuP50fNS0gtN24rqkbU6kXUfdz3+d8wNT9I0F5O5Um1Go+qagj7lzL4h1BKiOKwGY2rvd3eftf7/73VmZn7dck8Ih9xRETEtrVWSilLKa1te57wvyG0e//PQUc4hISIiPPR0NQQweP8BM2TMr7arS9TjBHGGCOEuKzLXF3GtEyAKp0KxZwF2an3a1xj6f+gpomvzfFz9yfWeCCgoiyCQkRtIaLWqohM0GbOdBGxxRtqfHxXZbWCrpzZd8WMEeuQHC9PYBFqx45AaAQraqe9m8gu7QifcSH86C+sKFHHQoCqj0L5rrD3dTIQOUD5H0jxrt+uPzXWh3F1ejXb7e83j8tzJD8JxGR2ebwt9LRSK53pqqpqOM01POeh1wMKUrCjEgP8BIAwVGgww4QIBAly4lKcuawVsIQlz/coVIK8dXO/CQYryU5xMmCUCg1k1GfjmZvcOQ2yYrRpYkUlUkGmJXQJqqKWJZV2jdfvWlq45z1515ObF5+Ou8WXNnOX3bf2dhTCB2NGxScicmwRxQMyZCCcAA5J0SxAkCmQhs7r6ZPTjvI+m3xlzZ4zxUVVVlXXVKlarf/f1pxeuBaQrlOdMlXqtBLsw8xk2GVu1a/cHD+e3n5wCIECIIQFx0YAHCQKjSDB4AAqCGEVx3ExbDQ8eswM2fPO5MydV/byVyhV/upv1fjPPYVXKsGC5ODDSaMIky8awSDZOSiu8kLL27exHfRpR0/92X9kHC/DRjXm+kkiFVSoFGX6qVKtRkNRmq8QfMEb3xPPRBEhJpGiiZVYi604FCmuihaaoFahulJVhUrV1EodqlJX9XO6WXtLLLVgmTWzVr2xZ97QK+2v9vAaQCD84Np5ZL7kOzhZrebgopZX+yAQ9zUBHyZuyo7CNjR/bpNUy+t5F0XQR3QA2Py3EALosN7HyO079x+Scv3jR+9gvXn0xtvp7njs8SPkSEBOKQI5Wp21OgDKp26/cfSIlE67TzPaumI/hQoQZO9nIaBmAz8yNcWBgsYLPrav6Gjr/kBCcIHA4WIDBqt719rxL+PL8Kys5BUuf2u68fINNlCmV2rr+TKylBV3MRRT0RVlCSm1uC/pJDOUjoRzP964Y8/FaI3aiIQvzOELaagiNAD+5BqfqwZ82ZwmTWpV252kiqg8h1VWl44hgSqGS8dQQFWuLYMwUKI5Bqq43KLau+Z7D5aI2t5erz50eApn6WO0Ly4d4zesG40crxTbenJIJ7FVUgblx17IW0YV6hi+FPQXOmNQM9WcRJ/GbNXDt9WKcOGsDb1nialskTylZuC0XLoyfVwSK9ebw8o6llNdreJ9P2jSjevO7topP8pW6yC7x/Upqv3Nbc2fpcjDtY077To6HmNP4NR+9ZBpmUZkY/l2zIPyhuYY/XygIe5vTLlYJ0V8Wsvh6t0LOPkrb9dx1usB+Cpz6aC/rHLMGU0mUwMv22EKW6K/q6qbBR9RtD1dTqOv48C6+BBibGGs+A44yOC44+Kd7CtMzq4wO3+oRZt2CT5bsczgiuWGP+8KwcD6pnPYicflfueDRf+tH/0G/NVf6MfwV3C36y/e2dZQ7+nfC5926DZuMz2MDJpuvHyDZessXbJYtUW7sZv54U9i4wwdMli0QbMxm+hgaCAtjhfEcqKRsGl3PS6hgzAJ7Rp4GeC48nYZ6S9oQBlc2gcEcmWbWN/jE9gM0oInLjwLTJxQcDqbxivZZ20zuQHyAyrBeREBjXfBtdAszPQxWLamjrSnuLzMALKlAKeTiCSFJz9ukRktCrDAIIxmuRSqBlQVI7WCOvHpki/kRX94PHTmZRZf1Kss1ESzEUvKfCm8AQq8LGqiWdYgi+5D1Cww+ohEU6DoJQJlUaGbngM9Z6UmB0+MHIKisFRHwk/RJt8AMSFpIpWi0Kp+OOT2W48Tlv6hYQi5zaSiBJCyQ0v0oiIL8jupiyAE9vTDroKwBRPgYsQKEcdqiV0OMDqk2jLvOy/Rh9qs8plhhS5yeQIBNBAAgfA7Lg5Wa3eJxUNAQAuKPikgXpStODjaG53MD6VPZPBPyj+V/n4i0Kd7TJ/4nC1jF1ZOxyKUS913yT8YwpYsFdglA4uNDSVLEdpGGwk94hEi22zHQIKJ9cSaDqu6JH1myeSTpCzZkJxCsReao1Ccx7RceVhuZuQqA3vKFyIHIlsIaNjQsGckvxdSQaEUFlKRFFdYsL5AJPyMkLU3u/4fkeLR3/bu2npZnc//bGjt5jwbdvQ1ZfX36lloeVtL9UVcOHEl4Tiii1g+FRAOW0DE8DEWpzyktdZdQ7F8v1wlHoeNCAgWIh3cfVRGh41c8v4/zaYftTlw6qR5UI7zpheSD8zZzN8QhRbSV9BiPRkFwMmOGOSzAw2zxe2o+fSd4QMn3swPRh9hoSCDAJj9Pnzp6aFVxgYbueTdnim+1puV8UMcuv2L8ujwon7zq3T7eAEKrbCs38SuZxXfl6VjqVn43bxlAJOncAinJxZsmlmBuy4ekJfg0Lx13x5f/RzcfWYit+ju+r9XIUvR9+YYIsD+HuXkfPdDFszJOVWHPl3wWXaUbn6g2I89cfjS13s36eBWz6IILPdtRS/hk79ed9jIJa/MAjmRaNy7HMzaEx9bgpMfW6UP6KyGX2puYPgr5C4Fz92J09ON2qZrH5rKf/F7c5olkGXmd27dYSOXvIslyS/Mpsevhru13OnrgNGv//2jPMARY+mJMA7aIyYa5liTKXhoqh5PmgbHazFI54HAHQNd0rOE4zKAjVzyLpaAI8M2fa/u4prnSWGfCXB0o8kCNod51uvS+PvjpWf6LJEBbOSSd7EkI2y06ebVDBVG+DqP17jBiZNG02MgiPSETc17VunauAB2rLBsXsRRchVfUqmkH7zHu2nm5QZ3DBfzTB8e+y+1MZ4b7eEKPO6WAs+Xro4t2nQV8tje9cnn4MTMFqbKuN7mVXurFAU9MfTolscl8PGf2NQN7mwM2/dRWTDH3loZzh7+Nh+Cpi+vzILinANHdNjIJW/hBhHbKdDL6frrvOcjX/1+9NBqGuy+gKUE//gkm2SQt/ux49cGwn14vebzxmoT6ZVm8kvtat5JGMNI0afRv3mYLrsCbY9eegu0+X54XIsQPAZqcjK3U+wdjhNnFOUKdXTvgjr2H8twCLwC0fi/2PazRN31sCU40vMQGH0npDhP4m6utneNjFGtvD9Oep5rn5HRYbuYQ3nsCDsOnOYazMOnOZLBna+QQmqT9eLYY2SzjXK2/3SEtTnVEgmxLh99ZoyUUchTaYuNXbvFxidODDQ1OJm//08k9jZd2qfMgtESMwdXlXfYy8o03EbmqNf61gzhjTmC+Fci41NCuKvn4WDR9Pt+PGjel55uUuklyd9hM4L0eEG2Yxs3chzF9rPEJo/bptx2I9xGeYwpu+pTFhEWIwhTw2ZnFSpUqFDloARlk9vUnIIKFSpU64FM28OxBL7i6+UTlDGXkpUZ2Q7boBy2ZwhzqJjbV4pEVNSoyjrr8dfEM7+1YtPztW5DPf3sHNhvMJcoVqidyly+eJA/MXdlUmHj9MczjOop0LZY/IRrurkiIPg4l87PC66Xp9IcHRFrxh2HgOYal2G6ZndTTVZ8RvuslGrGq2+kjkiypTowbDY24SLMLlRpLE1EKUTuK9yY2xCSAWMhB6JA2a2lz9cvyHh00SpwbUVJcX1mElCz0u4f6xeR+rgMXk21ovaBxpC8tOvMccOW3B+14/W5K+aKogpKWW0nZBcRuce3mc9MrSYeL1wZfM1e5n3z+xRzJjIMtb/0LFVTtTSVIY525SOH5VRLY6nCDXqd48vwo6hdj7S5l6a2tdV8PWKLbXZMriDz8ExotUPr2y/fkvPTovmziaN/KiOtMn/FCsPQkJo/J3EjlCVj90s9w2IAPf3S83Bfu/41L65sWMvkROH3nRSPvHHSq+KxER9CpNelZ5AruMo4kMyW52ScbPNveCh2ov2dio7DV1hrWpxTB5tWWX5zFiaEGeVPN8uMHmNVbC7sCZba4vjj0zfG8FsQ+BG/byOxMzb/fHPt6yRckfPXaKuwMkljrIN46ZhvnODG55xdLzBbJ39hsu6epofR4zi0HrDzMrREVV/OZt1ex3URR7EWj0mXj1ASVx3rhGPUJvFvqJwV8b3Bla17ZrJhNJQSz+DPmII5XZa4UHXaDwOCBO5nEjVJztgu4VX2O98c9SFfz0Uj8wZef90LGTRb3bT1Nt/T40j7pFyQXynDiIX5P9omXMdwusbsW69Q2TyeXr/YQT39UQuKTlfsfamZQoUdXVGueeot3/5p/rq5xMallliuo2OYJj/BZ7jvY/xS8u5MMGJjly+koWDLYJvHfHg23KefS2U8v+OQ3vRtWs/byCTyOlmLORttbucV1r0edLRJOjJ6AXGdNKa55/LrPMTY/HFN8WKOaMoB6yPuOqT8xELMjxddSyD+gziwzSnLq8PXsTWhns9zaxeO574Aefbry001YEYSeUz+p5eLPJr0fe5jFqbdynEfdWXQAiXac5mKOfRPqyxU0LLRVM6ieNhoiqzHL3zVuC4Irr3nNOcG2+LPW8x4XDGPU2rdhiUY10dmi+xF3uGRPIvvcsWqmhO87rW6eKdguSj4U7IGPETt8lG4demOWVmutliGHFl7XCJ1Q6xoDK+znguTNmQQjUQMFLGAyUTcyzp2ZxIKs3kOWFeEXyWlSt8Rlo6jgRvER/yOUXFsntlPeB5hvWAlZowkjIGQgrK7OIOSYB3FC6QyXL0VylEa4xyWZHldFhrpmWKW4Wx37UTJFYxHauUvymw67inUR0pCTBgNyYKiSLY2wxG4WVj2fMWcAmTXoeJfh6/ztfgtotl63n4G5hgzxw9xpqnf132lIGKGrntcwjEDmMyTK/ZsJWZDwwpmRpTPJQZTCLXyG3Kvf8ej/gbcNuHyYyzrnudr4yNUVh6OSLliX3tFGrCWdf90VLuPRv5pXv+Q8xDaFq2C+pjPnxoPX2VVVOnYQ+75BmoHX/JbP0bvlXLWtIS3/VWiF3z4ISksVSp8/zTWj9d0r+JKjmVNa8wN6TuG9DSumJA5xtAq2RA9mB1+u3t1F1zZpE/qpdmBGdp2ZtTj+lrq2vZa5kYLpM2sTTe4X8L4oP+FqUnym9jcE3IWKtWZ/6TQGLzq28N6RNpxCibvFwvrLwQH+S2gVTwjHpmOu+02A5poH5xPvM/sbrfU9m0F4IUCfOYzL6qOus3Om/mqbGP7nAmIIOWtEqQJy0Yx4u8iM1W428I6N0tjj+1RcRFXvWaUcCGN9u5HB/gd4QADZi1T4qNnVBcyCz8n53H6A6Yhbo5JwqIgphqlbPsWTtzUZpvl76p/aMVsJvPKrn41r13YW8cjvH4tY1hHY1JTI8ch79En1y3QiOfzGOfNqNX2k2c0aqOUSOJwl9pJyw0UY8hu9n5dPAujYR9uWhoxpSXM7EHkJ5vZYvBbzyfhO6kegVY+wgkdAMt3Iv9fnLtt1CbnjPm57fYq38omy4vnmZLHUOWxG/0WyvU5563yWi6/lglqA/GscornIWPZbcvG4IVTeZhnMCKQb8AyTGZfmTeJIq/Zk/5waCjWN0xqFfNTabV4pSoooMs05OU7lTW8TZf1GZJoHjtH8646+6rqknqebSrIWqjKU0XiTtEHuT+n54pwEdEnDsik2VhIvkpONZ6dSRxhKLK0WDjFkBvpHjJqOkfQ0FGI6XwPvXhRzPlLJLDSfQUFLFVFvdoo/wMeoQe/ZiH9kJ3Oj+/5B9o97DPdNus17HkXubwGMY+Bwm63AOuIbsw5S68DftVkvsBv5mnP382yl4En6p+z+LI5+r8zqzewOk6T6FFymAbnG/GRT0PQ1k3YZmuIXm3TG6Jr9HFnjbZuotZ//Omgz/2k2y92y/GhRac907NnzHbID446ORVLr3r/85XVvb2jBdJyeqO1Ubqf9F90TcvuY5A04QeaKbbfeauvmf8vsGikftKf6UejumV1xZfywK/9gKtOyN+BULP0PUXGBIHDFjjGcQggOK2UC5gCiGYQgAF48oLWEvgv8dvf/gEHhjco6PxJ1SM/sEHFE6WIV2rwIL5UUuRPWlEGNHp0coDHH7NlJQbHOZ4WuGgfAzAQV5ePy1BvHx/g4wAdCteC+2rbBAAFaEUkQHqXRlB6WBzbFMkBAPMa/VusM7OFSe33b+05o0j+k1nikqvUxiUWSOkvPzClWlVKfGMLHsRba1x/0gFlQZNHJwd4XIcfWGk41HGeI1/JJEjV53omqyQZFjKIZFBvHxeQ08TFmp/xbqYcL4nZdLv/iH+170ef2jvF/d4Nq4rre1e/q9X5s1P4GfnesawvcIyzn7ObbOs2hwUqB78HyqznrERLuTmuYFXBcNMJQ6z+gN6pe6sLak9qQfWej/0Vq/qUN5SHZD/LYsV7xEmieqFTsE4w70uA9zvvNB1ArSE+hqcDD+JyHpOF0zgHOET2LeYBZiOz8ALnGq5+/5HHae8Un5oROo5j3JBgROgfxT+x2kl/8X4Utcz3o381Puu5h7GU95tOhNfhbzqcSfDmFNJp5SG+jcVJea25JURDzqLsKfi7S5xF/b+cjk5y1YlU+e+QM/tn9MzH6WX7c62IJkjwa19QY7xC1N6ttBKtZrLWejbFys9WqkzOa1NwxNvlvR6F15Xr64GNCDjmIQS49gIEHzyPtP0YQkEXdvIiJ7V3H1fBSBGKuSlJpFaRsdw2C9/vJSiYNRncNyRnxjFmhvjBlPezzNntcSyHq0MSstGxFb72s251cMwwkJERk5CSkVuEsISKmoYWAASBIVCY3WF5AoUo46pAY7A4vNAdWe2ELrq96HgJLnNFV+IxQ/zuwNZ87fBASapB9zrDDpV3V0RRMFLkz9J0HpZl3TWTgwO7hWfVEDF89DAKMEcmUW1q14xpo76EKv0q0FMpaYcajJ4z+rG+VAr//sy9qMIwqJERk5CSkVucsYxo1ayVhhYABIEhUJjdYXkyhShRgcZgcXj7lI4wMbNw5sJVEReL8BJc5oou3k+EUHtvQQJ1QodTcstbYs4YUDBSxEbil/xPpMkBV89yaz35+sVloyF0avetf4Uqqu0vtYktsdZyog8f5e2+s9LqytsXi1WbS91aX7wRLbnFY+KqQRSLw5ZGRU1DCwCCwBAozG6fPK5ClKFVoDFYHN4+kCNMzCycuXD1cz6/wFe+eWP8XeRs/z/K4TfcWaMN9u/29XT++Af2t0XmCNeoudKk/B8U2NIVO/VyMKRau1yQfaTQ31OKj8y2+dBnKQ7v9z5E3Vbr1Xbs2Gcndind9mIf9DPAIEMMe/GYl+AyV3SdvIEs7ODLRwTY96hr2HMKKVDQFznJ9fu4CjpFvJYmDmG01pevwN45j4cPi8DfcwcFYI5MrVRbiJOgOCIGfTIMGrbFl7M7+9UL96c/B/v6Oh+qKUcY0ciISUjJyC2gtIKahhYABIEhUJg8kwIlKtAYLA5vnyztpeuDoERx4qTMLJy5cBXOlf6fGhDw7pNInu+5DR08yBv2osFvAQWjjVjtnvNxUilYK1nEqH8F9rwgttsRlFtfRVOubqCFtwdjtutRY+ZNbMBqtlJa4mCH4WEjIyYhJSO3OG8FNQ0tAAgCQ6Awu5PyoApxHO/D43CCz0eteTMkL5jdqwPUafQUlPaA6Z0TqO4JdMrODMcNQfYMXCfSWChOa7fHo8Okec+Rcqa0l5qyc9tWnLZn31WK9D0kLkkXGTEJKRm5xXlLqKhpaAFAEBgChclDK1CiAo3B4vCWoCOZndBFt64041JJu22vuty1EVXCbvu1DFErYvCUHN41TQRm55+8XotqO2jg7W8uVcSol4MB7Npe8jpSyop/091CwNq5c7e7Trrb2MNe9rGfAx4KYe2C7UqHnUoX3fY69kE/AwwyxLCuECY8Q42/T0j7VQVxu5SmLbmn+KriNrPjLxT43RyZLKN6CbN0W59dTcyJPixzY61IfGKIJNS7ukwtMdeyHX9BGxwgNDJiElIycrtZeQiFKFGBxmBxePso7iN6EI6cHB0nmFk4c+Eq28UcXoLLXNGV6e4yBNjysOSZt5+PAgWNANFBDrZ9Nlb7DNzY/m0KjCMuuhWwkuI9/8wyJmyyWZbWNSnDA0ZCTEJKRm4xawkVNQ0tAAgCQ6AweVAFSlSgMVgcXgQdaeyELrq9mMxLcJkrulL+R7mI1LIZSi5dRLKjUQ36w2x42004iWUvLjeDyLadwR/2iwNCUTB1LATbHka0JqP3xRnLOAmZ/6kUf/NBMgyhR7tlXuwC7bYXncu82CayrlRb0lzpabPtiEE/GzEk89XTWcDt2JpcegwiiGiYw0iJSUjJyC3iWga1atZKQ+t9Ah+y+ig88eyrI5gSCggMgcLswskTK0SJCjQGi8Pb53ZfhwfhyMnRcYKZhTMXrnf/AUKAzS9SNG/+dFF+KDAHYcpGytfd8nkysi2vIIe3/IdwNhE8uumbFFkWXTTJ1aDNfihGeDBrPN13TfNrlegkKrfOhmeMjJiElIzch8M+whPPdjvk5xWiRAUag8Xh3Uf0AEdO399/iBAJKofSFx4js8y7UQ16Zie5yMmOFuJ+OAhTlPiJWQhCHyiY2gi1n48QrcmMNmLVcl6SWiCE3ZqTkYLVAzLU5peQJxd0MRxs/rSIWZHNdo4Eg2qbNajbsTa7BY+YTr1oiD0bKWnMX3fT81jgzU+QgNl8lnVBoCC0YTIjJSYhJSO3SGAZ3apZKw2t95l8SO+j8MSzr45gSiggMAQKswvnphS3wo43OQqUqEBjsDi8fTXu03sQjpwcHSeYWThz4aoOdJV4hWjHgDBZP70PATY8AjomU3MoqkFvOLyYmQ3c4yDM+gKCkSL/IIHjgqfaja+qHo8gbzg8KIdKt3Lk1gwjEhxU20GTmNtFvnZw87pTL7Mx2b1sAhsOM6Oid86zrUPkYD3sLHaddLexh73sYz8HPBiRQx5uHhGOcswTaayEKqo95VgDpznDWc5x3rqU1mMDNkITzbTQSpvtWe2owE6hi257HfugnwEGGWJYVyl3UMQYGFUVWPeSAuv/KzbohnMZL8OdQr925Jr1SJHf64yZ3tetHerWPbNb96pu+dFu5Nstsy9TM+TaiiZZaXtG1p16edyIWjuHGX/9f7Hw9SgJYP0XWcHwLx08ySEPN4+IR+GYJ8JZaVRR7SnHGjjNGc5yjvPWhbYeG7ARmmimhVbabI9uRyY7hS667XXsg34GGGSIYV1ZdyiGX7xSQVo2U2u3fgcFRlZVB95ec5Y4h8svvzAjHUV29dvPlOs6upGfdGt/mYcGBus2Gup2qc2OzUa4HEz4C+elhXbOZ+swpqSunbuOudvYw172sZ8DnghhJVRRbd1h67EBG6GJZlpopc2OcHZCF926Av0xis0fNcnXXIkCCQW9Z8PDHzvJk2WBDwfhr/0yHiY+JPAVcZDA7VHDvrnm18I5t/ZeEXCYtG5Hdem1Ale/oFhTHjv1cjCAtX8TMA+fOmOuudKOqN34bexH5tnplF3A3cYe9rKP/RzgIIc4zBGOcswTOayEKqo9mYxT1HgaznCWc5y3NpZ1ia0X27Ejq53YpXTbi33QzwCDDDGsK/eEvFp25TWNB/Rohz5f2cxjbYsgsjBvvvp4nAyyMh8gZzylRJ+BGkWRPmpuhAb7MQvDPoyapjTbwgLqay8w/JLqNRzgAAc4wAEO9PZEFCuhimprd1gn1osN2AhNNNNCK212xLUTuujWFe6xOGzUmrM4ALhN0IvhhxAXCdxI31nzVuFgxj0OXo6vEnk5PhvUiBjM47MXuYavO/XylAFcdZuE9DFN6O3HZHae8cRWK5Uqqq11rDtgvdhwxkZoopkWWmmz/ZgdIewUuui217EP+hlgkCGGdQX9p8sRYHgQOi6zFHI/+guqQZ9nwysehLMf0OGqgpEi/yCBV7/MOHnNWwszPDgUDxoNCtUMy3RXDfZUFrKhQ+vlwcrJULfiQd3wYE+gIktipGTkFmuWh62atdLQAoAgMAQKsxN5dIUoUYHGYHF49/k8wJHT+L+Y7b+R5YqNOGDWYBQXI7jKihnvmJtsZEkDzmrjvNlLU/GB5a6e0gFPw7A+/PYoG1OIeHl0cbiYWl1ol1OT+PDV1I/F7HpqabkI3E19P/eAH2StTZ0obPic9DQyyQDbxSyw5rzsJucDK8ezg6EfcDSc5op5csinvN/D/nhKHvqfmCjabPBq9aMUv1+vFAw+3bZ9lhu3aWVYjRHEJKRk5BZYQkVNQ+t9Qb4i6ISAwBAozM2sW9jxJq9VgRIVaAz2xIUf99KP8FwVzyOwdYfejOaLCet5mrEajuPENTi5Nk+hdDxdNB6bcZyV83Ng+qj52m28qit9HPvjsM/Cpmaxdgbi7lDsestlDF1OYxw9zGV3Gvx6j0PAq3dC4H6TkA+goBv2ctlRnBcrzuEqUEUkycuDpKn+MNmtwV/IQRreqdjaRFajRkMMeg3LxZh4PB6s+DJTckjKzGsIErrVkIZ1cU7yfvCoFEi9mI4p78vAdjELrJ4k++M5iUEp+66Io+E0d8o8uZhP2XhS4bwWnr/zdcmeWqUZQ1Jl6X0+m5OpelvY90Vs22o5gKwMqjFMaSTEJKRk5BaVWUJFTUMLAILAECjM7rC8aIUoBYXGYHXgS+8dew4cOTEyMbNw5sLVzxfmF/jKN2/XNvjcMY1SY98aLDCD4fwsvOKcuXpzvuG/uAB69ls0YD8PEjUGehjpFDLRLeuABMrOOq4HHx7BLG9z4688bJTRg3BWXvH2KONE6bUiWz5tYDqnZ+8i5BjofWxediGWg5l+5ZKHtysfFgjULpAasemxKOlBUZyQqtNlH+JB/1kDZKQ57E2S505vfOSf+wK3vc/NkuGbiWDpSWndA71hpam+X5Q93lZrjfBYgBusuGgMFY7zegKsQsRHe7tMV/tYMzDzLCqYw4sv+ccvCpqXHY6dAblJkoNFT9eaYsLctYAVh/CGnPa959eu2L8CS999TS3/Fw0jG5UmmmmhlTZdsz9PISJJJVD+JQkWWP5byAwSoTrp9mE2WDQNJ73Xj6viqSGIZz/HM7gbQvR+Gx8sPSVUFCwrdBTtk0HxgmGmTJSvNRGPrCigyLYbF/nYCajlWAtKQ0xTT2N4x/2FkXLZJ4WpNObV8s9L2F1i3efO0O7K525lD3vZx34OeDCohyJ6uHlEOcoxj0fnxFOV1Mv+RRXd0tFObr/kQShfRr76glmhgcAQKMwuops1t8KON2URKtAYLA5vX4ojTMwsnLlwVU1cNd0HMQYC5hcKwcny6Q4cePFu3Kd4TIsWCIeXvlPqWrSMjquAjU461FlvEj8rdpyadKbu2njJS18QEzHow95Jvx5fY+j9+AYkjGxYsNFoopkWWmmzfdZe6KOfAQYZYhjXuPJlRW5GA1DQt3mYxZeEZI+CThGNpGk0YVPN+PZRbsYG0IR/oKaiAEsLRI5U02hrIQb9bMrMh80Jj5GQz3O8g1s9BIc5wlGOeTKKp5o1cNozcJZznPfDcH5kfMwn1kW0HhuC2ghNNNNCK222h7YX+uhngEGGGNaV6S6LGSzs6az2DQ+XvIzIkw2a6bLmRvz3aEODTZiB5eSMJid/3cXbWcDUp6ukXHxcFe+3bSViIQnPlvaT+EPj+C4qNCn+4q77XWNtN/W7rxbuvVytrudgTQtm/rkVvPDyd48XT4KYEvUYS7L+EEmabeVKXeRq9c8NL7qPNnxyKPaPgW2I9OInKHONRdkxO2tlI87HE+TyYR7T/NuEpNhNIv9anJ3n+Aqdqz2kmbYHWVrN9pZDjm7f4oHPvqLNiy6Wpt4cS88CL7pnlcacsVMvg4HSyvjRgPgssynTajDnXw6wYBxvQWXn/SCT9EE4w9BGRkxCSkZuGdeXBHZr8ogKU6ICjcHi8PZB3SfwIBw5OTpOMLNw5sJVjBfzeQkuc0UXVyi2jeFk35f0tLTu56tIk5k0U9ZyM0tadaEIHLDgR7gk2fhzI1aGcGaxCHZCUHT3NRnVKG0iNTgHY1oV9mw/x6g8Vzq+WCqmznqxYc1Go4lmWmilzY7ddkIX3br2rT8StJx/E7RvPxUpUNAIEF1KUuW36M5YGni7YBIDY0eKyRX9tlaWJfTz1e0sYMH9hLTqHlbQSRkeMDJiElIycoszllBR09ACgCAwBAqTB1WgjKsCjcHi8PoOV+j/G+FMYMJlSYmyANLw5++2AZ5zXjGY/U6l8Pz1KjHzD6jCzJtnBEzr44bnNWAUzP4Rz9TlGJj1p/gW1Pzdy1QWnIO7n22qptMLh1nMzBUJOM+fFwvexref+wh+Z14AzIv45ScPpAoA0wjTSgRp1jJFnihbmFDz9krsmvIyKUvp4bTMqaB1+PMOK863yV+UzuMjeNfNuyereXdf7CY3ZsaZurs5A23Xj1axKB5gFUiV18zcw6a7v5ypKVH0UfP2XFc0wqJ3jIDcRVHGwGNzXy7dv44ShwQKGgGigziVN8deLiUCSTpyeKeUQw7mNcyXy8CGUqS2ttQT6Fkl6VBs6qVJbIpzUvrhODmtBEIKpM5pmM70izJDXHVGWyNzk+MPFMXsqMGfcIDTXN88u5ifyOMKv5918NwrNoDZR5WCufdR9lF8ucL0RkJMQkpGblGBJVTUNLQAIAgMgcLc1OcWdrzJUVCkH1BoDBaHty/UESZmFs5cuL521JHk8EI39wfd3G+38xqrPDq+xQP/54J27vlVLNTG+TAf/7TAQshrLXaV9wM5KSHrbty09v4swlS2nPwy+syeq3OFmCwo+Eop3N8q+/m1nTW4SsI98LumrC/V8y+45CKb9ZGi7FeY2c+OpafwDdTsWcGzbxiUMDVMdx89yWzdOLf0XmaF6urNeZZ5wbrMckWVRbXFL6KL9dQOKcowTlhOcbmVnOOp2M851xc9n5ICBX2Rk9aVgTvzQDnmZ+S9QlHgKxRFDWYWJxjCYqS98yZ3RQQ1P6zIz7H1InNHS1BzrM2avimGUY8IpNblLlG9J0V+M+23mLUsX5XwfbZPsYL2GYnpea/krFmFlAek3k/LlPdLz5xmMK9KFGxmynEW3L4kWz6cg+l/AjtZ+50c4DR31jw5n5/MphTUm4V6UhRsy+1LQymfLKNrf8Q2WNg7Y2VYqxHEJKRk5E1RsYSKmobWe46f/Ela5uUaeBU4QkQGhkBhbi7DLex4k1+PAiUq0Bgs7thHc1R/VY4wMbNw5sJ1vKkX44yW+uYogVaBpp6PrVKgfSmQJj76qpmKc/bEfDlv5i3l/6TyYjpPryoZsFjOVVJuoJ//syjknQM1iWDwgiu/C++Z4gTk2vZAvIW8PL08nTS7dAb5T5nZxYTqOi0xq9csKU0kpGXjJa0DcSjOlMlKfnfakLbtxNDnDA++O0//W8EzLi/wtKHnVdTmGZe3MH2vg7sZl7sZl/OMl2yz97ihjr94IxJ8WYv+0bDILiCgO2T6hTatXE5jMv5XQ19nRgOSwPT7SEvj8C3T1BylvBIjzuCOuQtGy2sAvky/ikDtvJm9KoVdzrj93UyBQXBvEm/NgKmfNKtnrzDXzO9nrOJtje/F+HfyuzBi0QA75Lv3shM1TsxlkztdyCyIBbj7Egw+s8qXRKWyJA8soxNfd462xjO5mbhvxaqjQqw3Rc/AcF708pQvZhr5g9PGuux0FQoiyvhY9GfHXCBmFjh4APqaDfrPfPUSjj4UjDbCw4sMQ6R4WcnUU1JQvYIMNf1v/VcthM8R4HBQZEt0J6P1tummqDHV28GM6uobsv0n2nsJoJxmzSoAat0QMyEpqXjpkTMXypRbGwu2nkJVrwj0FGb6lwvTFRobTnOnzNOLBWD63yga19UVRJrIlAZyGb3G0++D5+Mm74yVQTLDlEZCTEJKRm5RkGU1Vs1aaWgBQBAYAoXZHZYHVYiyRBVoDBb3xlfRrbn97uc1Wue114r61NJYpN0Frl6xhKfcEe1VCh5sbHHfx0hSczPL1FXmvP4W8ZkzXJmiUyWTttykowUCKNNdZaXE2phkg0xzj6XWjpl4FWx1+xTfphV3JzDlDnaYYelulDhN7eNL5y7LUx+1papw8CsXY/s4ofJudotiOT8Z3T2mlzxurhbnR/ok+XfbLYiLDoGnkeIxMIk0S7pyNNBO+dNlvsLh3NJ1wi1bsaSc/OZVtp3TFzDxEUsye/+DvIx3jZacDp5yNOMv4kMm709307ltFuMyR3Z/Hp78e3xwNy/EZPH9QJFeDwzW4GJLm2I0XejIe15DYFro3BdZPvrTmqNWDAYuKE3nuCrgLHfVgY2Ggx4tY5njbTGRh0jVzdTbdJvp8hqCGU3cxLRu4O154FwsenVeqA7N4jSl449jZ1Q6ES+tHzv7mC/Bdr/GqGV7FynSZ/44lk96UyfOB/Q3F0Zp8bVegOodmHwvJuLj/aRgckch15foLNriyZtza18iq+bJkwZkmYiV3oGKM/4n51ADF82D4gXFl/RbCRRjsJRveQfLenwoYp5wy4YZzO14LKejg+abY2Bin3FqcWI0TLoPp7SZrrrzFCKN91Ol0sNSyR8b9E12qsOGo30HhWsX+QluFaoAhapoQYaN2B/TjpKkmrAV95GOzC+FtFy3zI68sau/HAvpdvlArvKHrsTSU6bJEdOJPtjaphvi0YE+KqXhrQFsF3NQk25gx4HTXGfMQyS7POlJxeBKX//KsSCfYQVGSkxCSkZukdgyq1WzVhpa7yP6iqATAgJDoDC7EG7KcivseJOjQIkKNAaLO/axmvXFOcLEzMKZy8k1UkbSUROi9CzBwOfXWiaSk7fz/Wkw8aiZ2vnh2ZxbzQUymc9b0Wbenhd9vPY37WBuThUVS5+Pqz3p9rMg5Qvme7WddJ664Y8wzQukoaGHLRNZt01JVsXlhMtG3iQ93NSipzE2TlyKutu+kfXIWZm9INLC+EVv1UHhTX5SMSW1DP8SXrofxh30zvHQ7iE2bx8OORY8lS5p6jPwNi4AL+NR1Ej+0YE6pMVRhBwX+EkWX7QTyNHx7/WRggmTWMD4b0rku050SUvgScWg+pARMP7T3KjueBT0PZNHHMNxnHOcB5+LNIEjhyErqk9oXOPwzNRF1vuYGsmU8DO8ZiNbsgPkG82GdxuF3iZO0cYdL2NW9uuXBWz7laIqFo17xucT20jYD2jnpWdYURmG7aId9E3hNLczj6Z4lTArfd+rLGHF7IxlLdYdth4bztsITTTTQittukJsRjRFMmzMcTYmPIwxzsRhMkR+UHmKlbwt0SW0yxiyUNNF/QjZc/jZ4RoNFVyfE70XskBctgT9e5/Iz/icBdV/0K7v2CFJqahuFPjJ/gdZl0SL2s2lmQ/3y/JRB2GkkpfuDBUXZ/piscXFUFuKubafZ7GpmBebvo27XoXn/mWF39+KzXmNl+DpIzvoL898CTz55jT6UaXayfSp7zX+qi4WeEzcouIcO9DietTaWJL1vSbOo//LfUcL9NQGnHqs15lOXa/K98uoNQl6rzOF6fnYNOjbb2bKWXOOxrsf9xJfp1/KAnCRHYproqYtL0+SmIj4JU3RtGezpVrIBJ+g6+1ThungVPZr3fmFaV2J6alxSntNUPY0Zcvs3cL03vxu+b3fNRuiLt486uWrRq/w5xhLA5WeUm1tP1+/gGJWmDTw/iYodyJypEFBI0B0Jc7ekvwB/juhdz8t6L5pskKj7y6qPundIipv7TS6bFw25Gh75sRSKVTnhcL0xsWG0/xlC/W4DB53EvnHWe9gZXHeEipqGloAEASGQGHKBCrQGCwO7y2N8o5FnMdhmAg7pIfUEshdH7uGnkFzXM2jejso0H3TAOh3XKjDxUZgFPfQXffbb1itSimJ9pfdL+CuHEbJVOheGcaG8U31c/eXRdZ5M857iqz7w8J0ndnSYuKts+3ZThTYzwptboCGhbTnGeH7TUD6dvBgRA7MAiiH1nqkQUHfZIOyHoc9rcVFwUgRg3j4r15FglWWiABlHkXCltGA7hYtKDMZs1P0LKB5RELWR1ClV5P8giRSTlJjdJaNUGmNXwFsF7Mw427L/nAOdbecna5bxdFwmjs15pXw05dsWY27YtuC5QrbyiCNYWIjISYhJSO3SGkJFTUNLQAIAkOgMLvDyoJUgsZgcXj3JXqAIydvhEmSb6NVmQx7nBZhii1Md2GBRi3QU6B0FbfU9dXHsDabLwot9ctug1DsHNPFSPb3swBc9t8dfBrTP8OU5zV0DrDYITHDWMbeznxxOe7n1h0FgXNnq/BbpwulcosdLt24S7l5S2HG3TzDHT9vO0LjXqSVVgqtR2Uebrx9VBWa8ALamRXo+EiBCafkwvSnJ5DmNt4lT8jc20dZk2xXUYFTc/7JS1/sOMkKOD6wGzzDTmrc0sS4J2yzqSuS7cXVZ79NNS+br9vZi5KBtgM09fYwJX3aTHsfVscEGm991GgSNV4PnKhngdqs5rd1rQ7upnlzlLJ1jYd/0jAZYxrXxxomyiSmTNE5s8lZmGvm31G38mb6bQr0BFojugKtN2+hB4f0rUqdxkSmpj/G2hhtMuSSTOMW1TEVuQ6X+lrSN7s6HZy0cUGz/mIRet8K1F+1Ldr7JPpFA2GVgcODhsY9tf70TlfX+lPX+lPX/FGnZTq9o2t9tQZzePEl//hb5MbTYyLwxwj9Hn2Iu0yqt58QolYafvNR6na1X3etk5NenbAyM8SmxxhjnIk0VX+JR4macvPpMZU5TDN/Tw0vZfnwX8vCtJ4749f/kr1qYDoDbYfsLdQHjI+S52oiaQbXptzE3vtxvGSGSZb1j63qP4K9q3h0NQLqW7WA5jvrsBkglqi12gn5y8kcFYrblQHM7Pk5uP573n3zjIWFJnCkKKFYdd1pR2H8SWPStkf5JLVKddkc4tpC+472lapYp4VjR07JtbcLv/HJ6oC1j4blxqQo48QSbwd2tde6huR545P4k3TKOJNqb29qfNksp8rN8UmFOvzcKjdXoPGkhVTrCjQ+W6T4+jL6RrUtimOLtkf8KqDR9brMEjFMohAtC0rdCjR6ihTZYCrHG8jUKr7M86WYRooy3VD7xjQeG8a6UdXQq2r2B1eY+tML7PAl8Dw75EZK4Tc2FvDMBVSXLpOKUOkCBYCWVeHOFNT+da8iZFcavXMIygn92nfpyRQbdE+BMlpEeCzHQaDcROCMokv1z+MC9bcXXM0ZwAdFjunUuxctaZegfu6/gbq+nwmvHGLGlBwWnLJbgpCylRUq66O6pbVLUFathdRKpvLi0vxAskXSK7raK0VXomPDaa5jnh7WYOofvq7M9Q+LrIoqoJK+7L70mI6TWeSgtGrWYkNq118tmPlXwklLOPKaHh3gCA0EhkBhdmeUpagEjcHi8OMNYfqswIV3hksjV+NFWXhFV3/6Slnfb1Jjid1z7dNAmQllLm/mJwJen9atC6PNYk4s988vs4Klh/pIumdBrqQzibR+x1ROXj+NvdT8vdGhz7FLnYHXSVcKXc9CGAKZkZ1+qll/FW+Hlolgp06U4nwfQfhJglzbVUOn0rKxbuoo1VUdXflJVy525SeXNN3UFrTvUNsT6NRU9Bo+/L9/nxZcarHrafYPd9/XcK9Blr4eJrNdQk3AZ1QW4vCIh8q/97H7wi+7+1ycMlq7wVOuDhkjUxp/vcoEt2K3SYBTs8fTicrNOPMsjHOWvOUUnzOjplWVIH9bDnQx+TTGp7FCt1NKPenq8HnHyMxsZxktXVzs9QecAdOd/+rirT2BztmOBbp4Xk+g4qw/e1GpT5L/80+oc90ZuMV2KJZcv2KTg4OQx51UV+gZq3HKl3AlzPjr0dITYCBrxsC0tlo2/Tnwrxa/1/T392v6cQF+uUziWqVc5h7no7jF5BL44itAGh8/TfmMgQXQtQTeHag+o7Rkk4WvrjBqz/gunRpIZwvWEvgy4UWBKexMl54FWrLzVWOAN/mN71PuMwpNJtHnBN+bdNqp/+myMbr29Smv82l97I+khVql+Y87dCP32WO/+3m4Hl7mtl5js6Spa0Y35U2y8fszeuLHc5zHehoP0ShsmBt035/M+q87tO9v175Yb6/X18vqQRWovZ5v8OlH/3Y80zimWrD5/nFuyO7XgMAe925OpLRGEauQA41vstBRb111e+THEd2HuXq+mpdt6SukslbKKq6KrnC50qFqClzySlrcTU+i4bZdzVn4AfnfjURzWJBoDQEbSBATMyFCkdTENHTkYsRRMjKKYmKlliiNjp1dHCcngwIFjIqsFm+ttczWW8+iVJkEO52wTLWT0p1Sa5U67Zw+022dXheUcHEpNSKgDMvTCHbgBmUgMaNKAjvBTXAb3AX3wSp1YOecXACOg5MgAjFIQAoykIMCkABplURIjCRIimRIjhTIC0CmjszoODqJSmSggE1gRnbgBF4QYE2kjXVAD/TBAAzBCIzBBEzBDMzBAlwF10GExViCpViG5ViByczAyTUyTURj18UhVi0bTLbVFFZSR86mOne4gMuMxMRaJY42tkSl42JGPyHVUGRitcWEX2eng4rIIYYEUsggh4JEQq5FQmQAoMAmbIMTq8ZT6MJyXQfpCvSgDwMYwgjGMIEpzGAOC/mPTUgfypE+1z/SgQoVqhTZLlF7Dvs4Dw6vKKNjqpzl1bvCB3zCN/zAH/vHZxyoxtAEPRIJxJBAChnkUJAUrXg7sfELcATq/hYGYWUBbhDgg/x14sgPfPiKWn5yHhUqVKhQoer1kKlHhyd4VtIB4WgQFzW7anbBIi9TFDbHbyFWHTcXfWUB9GEAQxjBGCYwhRnMYUGn2QIddNBxIiJ3YHgNeTxIz/6Uo7Z+YdWssoIfO4PCtgGzDCvN15xwF6YaU43lZ1B4IOT4SRBjNRd3hFTSmckQIgg4TcmTSFLpjEpTSkBS1aEmJT0FmyY+W1l/H2r9hhhXdl5F1IuFxGY9h8GKQtSAij9UqAMDx+H91lGYR0hbWVa4wau4S+4VjJTgFhiDCZiKz8DHP/LTlbAW3QAbeUKiAXLthhzEqnMQSFmiPCUKDpF14QoQVKKWy7cNpdxhux6mUp6RMmPotVGGJHRIXy9f5AjzROrSpSheBz9RhNjFUrWESmqGkXn42agIZRojxyjN5IsXqPrA1qSTs0OKQyqlRZ2Y5SOdrhIr9kiahbQGquBKv6TUkEcrHeEyiDAk5AOkNYCP/UXmQkKsgguSlTj060wTUdkQGQhNVSk6d+JawhfUlxy+DF+Br8LXkB6fAjNZPqhzw6lUE9B05OOEIu9gejoSn9ohBvRtWZSy2x7G92jnMjrbKJXDdszTtntg9el2fL1AH/TDAAzCEAzHJiiXhGTQ5M+D+Dyqwwzxp8EEeXNOLg4Cp2ZpRqV8ulueZwgX1l41heAcGzS2xtHY9RyV3/2UAj+t0E8pqqTPvWEWbuRWGLKCT9TXoFEE/7WGxtIYTRyVICwej9j5QUVkc/8IwsFFTZzGRpGW6igDVC4xdaTfE+v6/gkENg4hjkTD1VINZaEnmJ/ZYbmXzjZIk2vyNclpWxAK8T2lrr/+zqNW3nDkcXey3DT62OvF3nHrzY+lPXLizlEqErE6FFAgKNxQicbBcOOdwaM84NCE1HVJGLMMymaMe3TcyYBRRS3qIS8WhOc3f/jTX2pizWselyMkLmcqEYR+qNUYNBmljIIVnB2NJtciNAUpmaLlZkJSc0kCT7fq0vogiNKEMhWus6ORcjMHCYrqW1kYIZJP9Cd/Dv+v/qBfqKv+rAkxALUz04KOZyMuyTgzitKOF75ywjIPgbYHYDSVKivEchmKM1Oh+2cEUA8Rqwv9I6YhKktSc1kRgs42QE22+LQSC92/OtwJ088tFgADAN+XjZg0uAoYgiyQObc85NJqyep6lwaChKJsFzGLgkvNIXltCikb5KUnCApAjpsToDn4ebrkNHFFGzF4gt+JGlaMhZqVmXR6LJqKcjoJBCazUBUOW61cblxc9rPBDxsmS4z35w9nlCozp5RZLsZLquAbAVOKBAuLQInFZ9a0DS7NSnJNpBZyHYvD5bRleO12BfAaQY5f7+b/qNKK65qilRVIVUNz1f7VorG6CIOpgIyQ/4MCidJircWetnJbzO33n89QflP5gZLDhsPmI8YjvkHPWXdJX+97o3pr/HDhetGBuEyuba4d7o3uTe697lPtru9k1w4sBqzBpZAlNBcWRjZFtsa0sYX4VMKUMCem08oMK6PJ6HOinCZnyYvzU3lrQV2q0+WSsqQuK8q6ijdYrpqrl/K8EIuni3csN0u+7C8Hy/1jtNo/no7vXZusTdd12k9PrT+zobOTG3sbT22m+T1bpGxXpyekPTsFXa2fzpH5DzEjAGRw5+VeUX+uVjaGeN7fDFaHzv0fqLbunKCFYvmsDQ4C1YRjQ3HiyA1jBYnAqVtuPk6FTjO7TV3IWL3e//szsP9YmqjzdK1MjIPWBuUDpel5/YcOxHfcF8YWUTrrVb1UUDUGbgaWAGDP1vu39VHlRM771x+oPSYy2oh/A5RaeR/Qhu73wDrwAVxgGXT3zbccDw64+4bjt4QU8UG1fMChgLxks2K50qwUJ4oQC4JiCNyLFbEet1rJ2WJl6RqOX1FW+5fHz1C9/BJL4yCgHL8kYjcvdgkVi1wiY4zRAU8duhemv6cEADre+Nkw8YHTDy1541kaNxJXGZYYRDR+stxSbb+HUHgMVrToWk/orb3mbh4jr5xotPEmzjbsQ6Ca2y6qcapO1UB7Wntme057QXtNe6S9vX2uz5/94t6yiuZM/Jfo/5dGm9FKidZ50svOZGXkluOOHID17mnhPhPaU9qDT8rq9toP8SbIBCBvA8g/AP8amjyczEkH4J+/Af/8+vdZb/xbYAOAy8fknOSVbMnl9R8//foBr68buWnkIJgSfQhZwC3AKPBs+0Hshb7YXkyhib60sT4e8u8B0bBGth3e9bhEWdbbYLvn2SRLV2yVTK96xWvWSbLRYx72rDS3EFhIFBobxyOe8KjnIt5qb3nHm97zpKdc94zNCr0RSKmvbfWiUR43XfW01/3AbYsi//Fv/7VWswaNWjVp0abdVz73hS9169Cpy2d6DOjVZ0i/lwy64qJLLnO5oNZeu+y23x77HHDQMYcdcVS1EypVOeR9Z5xS45zTXnbWJz70kY/V+UC9Yef96hc/+00Ou1wOTnkIoGCw36APNN/gIShKI/70v686riPuQpcaXnkfwo/YlA4gs787sti+HP9+QwT/g3oCzc7PVq1cMXPG9L7eaVOnTJ40ccL4cWPHjB7V093V2dHe1toyckRzU2NDfV1tTXVVZUV5tKw0Ei4JBYuRIr/PW+hxu5wOuw3mUt7xXiyFg/m7qJSJreHSUDt7R9HDWR7K3Md6mfVrwy5H0Kdi98+k7BprvWEbDYHJ8nRaHGj3peWZKjvAj2HxxfbPef+0Fiq15Ylk+kVEz+p5mGx8R0CZj2LUjZPX2pgZaOOTkDYhoCoToKLmUAJHlpLaJLzv3c2e59jlPKPj2LIMeWNSAG7fRdjalsfVcr4NyniTQMee2b3mBtGYWsBbI7/DTAJJHEedN7BWfHi8TQG8SwRPcu9EtM9iS5io/0zYaacFTiPJ+6b3T2AeJrab7URQlwQ+rSadP63XMkkA+NOG/EpIWavj0+oyF4xruo4wwKc63pZN5VM1CnAjZqL7tILYDxkkCw1CfHngQ1hGwaQUTfEi0DKmaYHAlgXBArN+DQR1Sd4PIAQI9UM4Qafc3MslVwc61DGVKU34U/0qPb8jQIhw1sUy5lih1RJfsXjHy6QTBPDlFxQY1wq5W0EwmYqVnfVGVzS5n6hq+S0GgelFNO3O4bVststEOwdYpbmNgGSG4VDwhp+Zo0jwWvhc8AaDsd44vnsMNWs/SXho2KcFC/RcmZJka1+z01rP5H50as+p4FTdUMkiXDwWY+DI3T5XoT7IYNKo3TjSvyJpdZjiNUxFpaMaYUfPgUUPnr6DCZnMt2Xb3iF5sS2JYQeR6CTeZXu2vc5j/gbgIsBrLrmk1nvtco8I+kTGZuQjeNdbvNbIRMckBnXW+lY+1KYywU7XHcfunyZ97E5uJGHYSmqGaXhGxX782KJrDVt9fU0x3PXYVikcqzkqNBtKj7QUZ1IjHGlQHHsKJglQ51e4rvGzL2rR+JBYnHMJnZfKiPSjsRlvNO+DnehutnPDsopZy2QENg33qOyPnqMbDp3AvR84MIvGZxx7asRweWHeK0veNEzrJJeDJp6sqLZxsppYGnh1CUPFZpSYY1VMEhxJeZMmmyP1KKTQl6H2aHDEMbs6tQUw+UAGYUVUn83ihMEp79IXiig6pDzhx3yWBWGbbSv3I1Z0o2GyPb0TEewVkvSM9WDqzW7VNi7F3qzkkjjj6ElzOhIbsxYkm5KFokLBGxUKrOpYQ+DGaBQVC00unbSFr/5aKBq1fsyG3pM28BuzXZEh2x3GyUOKnYLlRvYAfVUAqTHCWMwTVd3GEFwFT+2uGI475zgOwVtVWRyQTPQEFRhklDIlW58VJ4QRhTbUECw/v5MFFW3C/uDgyg2dZ/hGnf0B+4sMmOpfiXy2VFBFcnai2aEA7F3k+Ceg52oIJZLK42tROO3S/nkZk6j/rMtJAcOtCVATVNLJ95lrnU+itPhhBRsewdqeiZiUUHCWu1rh7OizyTaESQI10kJsa+8WC5mYLCKR7Q91totXLTJKJO+oxSxkgXPGAX/HSLP9pnSxk4+BisNnTuh87dGzCEOUWOdSeMJCNGxPA0msPXZ6TEc+ZZmm93cvI8KBERdYNgWlILakS/qBjcXP2QMxYKJ5rItot/6uV1TyyOcXk/XmTHOFbgKXnPT+AjT5oYeYuNGRPw1IY8ixw+xYcEAQmrPeUaK+5k86nWg4N3JwkO18mgHKioS6Uy/bFfwJ0OCeZUCNTOWjIhstdt3HwSKwIMbzcyLjFl0vKDS/x/GvBBiIhxsWjkyEvsVFhiirWI1Nl01/GLylc08EsCF9mkdBsJDCbrWvmKW8hsymM7m68CR4VZ6kLphqBvbV4djtg2gHyd26kkKUBcljgBf0Zl8guAhMUBILKDraIZKW6EKoha/gtHTie2DX4BRTaw80NcxUX41Zi6X9a4MzGquNUvYtlOQj+FZyKGGxbpXDUCmXgpjchC+kERTJTGi1nFUFj/5WaxGCzzxKMTAcmvR6eJaYugDQw73QRppBKDUTPeWVXZ1UeNgVMgZRaHmATo8tvkmbhXgsktLDlPAt383MZMRJKAouZCadzW3pQKaAIx9DOaiWrb93dFP1KF/VuYw2qYlsPwaZCYDOHMvLhFx/pHDbbba7L0BQTpxxIYFWPaODu8s3+cLoC8OlzEbZ1AXHJTuUft4DuPLr//YGASgilDp3J3ASNrUQ2Dy7ZJG7yOoVO1J/rLjvv5CvCFL0f1sCjG1lT8r83mRFUr8Hzjon1/7asXSfFncPyel9BMtQhFvhEeVtYgotDVxUTTtjR/z/+hzGaqnw/tnEeHf1WrigfEu2JZ3LGEuMLCEwKZnxjzyw9bX3X9gq+eazt085F8p5sZHnZM1z8bZ9JFojmTjOxUZ4CkNs4t5vDA5ynlohM3XOttVizFpSakmZs6sL/HYgzSbScUCBg/zBiiFtd/NHm+FJgvPX0haYM3bbq+GLLRZRfVdyka99OIiuyLqig8fSSn5m8Y9SLba/9j4IYStafhMu4L3bfJ4/uh5qWBj3XuQmbKwfXweiahEZJWbpPt3Ddgmjj8+l6jzgM8uiQ3JRt6oP8TcnoGEGG/59zKfE+NVKrpJEAfHhKmpgF4h6NNSyQ2xoQsRAtKJT3UdTV3Q3lIds6IleF63Rh5DDhfM/UN8AYDCzGEx46V8Hj0J1UtgjTp28EtqFiE6xMAYDGlozEUKk2QjUoyl0Zm94InRtGlW+14nArshQmlM0V+4AukmS1JpeJyk3o1VQZbZzrMlc2Ztmk1JKe4HVYNpPqyohTlNOdVE8jAoCOkwCsXZu18a0SJtdfTmk3A1GXK08t6pjRpojS68vtMGkS9kdJJy9ToltnOC0sMFWD2lcEOvzB5FBqHEBLoM4kWG872U63u95y+OSyL1c+nOWXM5aBB/VaG5JLWoTntVJQecMIh/eXCY6tUSx9r6naP9yLpm3TUVjqjkaFsh2VHqRlKS3rHuX9C6beQdb+nIasSq8cdNI5DqWUjh8UOzoW2G9y56yHDua7IgdkVuKpXJXNJrIuUOELMcaU7MWzWlC/UjdKy5llbp/qCYsmEo/qfIP47iCInACcRJt4xRJDNVHZgx/FO1Tq076nFiAxXpsAcBj5HaTBNKxfLjCrBGzGDmhExMYkidyIQ6Agh22+Gza0Hso8rw50wlMrNptkqL5Whw/zleFxTfJHbIQF9czo/MUL+EE7Ip81jXeA1hCywOhFogwlC/YJuQKBhkIbL/1TV1u4w6GdAEeCDC8FuAVGs4wjijECh2uc4GR3ldBkXN5nJAhIdrniYCLjPLiP4rI+QBs95diOB9H7RGvj6fr4tOztCV0hugHyIZrkHKRww64HNs51oDDCWXnKXIifI1FPYGNYZklTwIPvQRZEWZySeCTfzBn3Enb/DbyFMuaLGoJDGlZdklNqf6inf0ILX82W2/W6MmK87bSp8xAZDW7E1Xdx4VUFyPWNP8CxEiYfj6p44j8vxSyf968Mm3RSpR3S+wi4sdGFqjXUZut/w+saLzNCUGDrBQ8Ib4bF68B0pqkZF/zXoInzk7BLxVs8s4RIZtelvUSLq52UcAKkVSjXEk5zhbZvSNiAUX2aCzsr69LfDEPON5OEobBk4cGz3uFhHlJJc9ovzNHHVjPjhiVjuWOqwmUdB0BLpzWMT0SSaRdnOK05Cr4nnBhQraStmuRw5Zo+624yA6hAEpwTiTkldZm+5dVjk3Ck9BHoEHOipUP5fTzkwFPS4JszM94msBKXsLkAIJCnUpF5GpSbZDnLn8O2cKwQXY7wQ+Fz0fCer1vrVC9KzRCQGN1/bdbjMLePL/pAaNYbccJ4tFQ9B/Pa3xP+a39RglyCJM5tsSEKhLkQOLXObJZ9n3+Ni7pAfI0Ya/HYRNnsu2UEWQPfwcuBqqxg2uAoKQUWmSfYSRZZ172qUuM1Ds/T18qfe5tp03tOvpP3NwA57fhN5OHiLGtmQShi6vZYiAvI+wA3AwfpU91CbhnRvtE7fPK56Yl/C4sU15p9R4WFLigPwbBhnZ8Ys0R9/Ja4LGJmO5HrJ9afG5aSB9frklvQo9IULNIIZ2uadOu4XOX3IB08YVqpxrBQNv4VLXOmub5xycdve4qxPiBeLt6ovehUyzmfANlGCC8wDmcju1JBUcFI1tFezOrN1ab37NWM91oowkY+ukTTJ7UN/4SKgqs8KBnYn8dyZfS0W7EAfOcF/pks5+dr6r5EBu6H2fNuVlM7Nd4pkYzS4IxqOcokIrQ56xn9XdtyEOGTDyk2qQWFLvf2ZfIGLXNzzRIdv74Ue9mmMvK8cP8xm5+BUZOJ72QH3zGxg56Ka9IHz8v3XKeShmohHNcQsillB/WOeFJGF+C6BhbpRhdGwv78WmAW1+MHQwCR6MP0Vt7X9ObE/AAOYNIiv7iPP3JRAELO9P3gyrQF8OzvuRKQ3XqysWXV2YOKSrlrlAlIljoD8nF9YeXUSY/uDK/7YE8o9LdV1gkF9UcWUebfP/yuNb74rSORy4LzWRPbn/DPX2IQfHb2rpeTx3tlF11lgAqoVJbpiHoNu5Qy7SWLQAYa24SHdJ5jPsFT6ArBoQCzC6ssYr04pd6tIbvRD5ZfgcoQ/b7rMUiNFyPUKuBIjDt823a4YcBI3eryqu2KpBQ2TYYIZ8vrDis40EVarkrWi+7TshGgEFtPvmcY5kySn6pOjTJLpPWQVaZMCTJNiI3smwEUl7mm+KnFo8ybT4XonX+gZWibGLV0Y3jZdH+heNywrJDc6FZ+ih/rZ9cFNG67EJa9hndr0yvVFlFlLhIv0FPWbYwvxwL8BXkldT0LnE55sH0Zr6DH/vDd+jzHWEFIyM5WVaZLQIYHqKr1VEQhieZZXKzKOYrV0v1IRMYzxOK62YMMtzftI4d53zr4jVtdRp049qN9j3uagWnjeW5UoBbvIELvncRrGPKI+niVYXhO01i5h2j3MqigoHWv/Z3Iog8YZmTRoYvl5oayQ/T+w8fLIJ335In/kP8OwJY8WSMcNKddjvX84kE2eSiXqJA72YOZBxyqa2kpulyBLohlbSJLTxe8PSUt3aT+1mDhUJGjkxtNLXe8R4VW0G6er1tmSLpzB9vGnRasExeN/NmCw9gWNkeWSWnmyNyMa+vxw3E15a9oD2wnzuhGxSye51UVeYEkSHX7uO0gpPnNBPfW9Ik5f7F5+p1vzan2JgjY6HDKwotp2yTZzjlCM9ydh7T913Rje7uNkj988e7viHDcCBB0BvFeJrdH0OB540LbpwqZWsyfg6BJClwJ3cJ6yjDgRNaumDdk02pBrPbLmsMGJyysxfLLnPDjiZNp7yeLzRovewKuHxyQK5eVyVJeVh85u4TUM+4eu7663ia4BwYZwxTTygvpchx+oM0F7iBayUpa1aw2kW2SVZBzOLVDlnDUcrAGai8becfO7JQ5u4ACVjLFUevkUU0Fs4f0GGt5+TqzbVeKEyrBw4ZozTchSQDExfeCvO78aTtTVpfNhm+dBds3chUru6uTCk5x6dFul6IJxedjPQoDgD36Nq9MADWKtIfFKdd1hi5riIQpkvm26eEs6rQCifUnVxmDWJHVgcXkhVazieHWt2cxMKhD1SNrvtSWWSbdI2sy+t6VVumbbZkqt7UBhFIHygo0r6s2ko5rlP7c/f6mWXLNqEcCpivuyMlJ99WINtMoI3KsVqo5eLryCBaz1CYvhtHnEYRPapb/A6HDkXW2E0B8ZbdFD7kle9ncFlk8n35PCz7eXgQy9p1EU2cuNhA1fDX9mZ4e7EHtVEy60lGAds31+3jAdvu8QQGIDs8XhSV4xpWVlNOyriTNG50bX1DdNjQd8b6jNN5xWsvT3KvfQWJKebozkhNXpVcqqcuo6a9EVHHUSjxjxkfC6XqQKTILpNYK+muekX+gEn8xvreXqqHo42lgTz9nE3N4Cs2nj1WzD3DJxrXIug2p0RlLrfIxwaK5GPonTCrPGIpGvGhb+hZx0y00yT9AAsoRKASaKqFU3zbp0RLPWKVJWqRjykKyMfCQhaVU9KGRvr0oAeD49Ig86yedJpmOsPKxLaMWTxhgvzDqcUTBRAr7TuzQGKzB8ESwB6yySCRa8WMamtG9U9M6bvtwcrCwg1W7ZhAADh9+8BQjVnV4WB35QC+ErvMLtLN6m2y2L8XWDksWBRPwoppwE1Wx0kERhpV+VZtIdzW3waJk7R4TfhBCrZSi3y1pO+5/FNhbKSTyMlpQt+U+9UqiTck1OUlOhLJR6geuJp2lAzwlBJfSKhPWbJ+xo6c7FOM1sqg3QlRbht2zanOoUuMTsDBO4Ao9inywAjLZP8ThO/BrDf7Yn+updOe++E2rZ3c4VdE+ZLwFoAKna+svtzlM0K6Ze/UZXpaPWnCBMKYzJTMMQRi4/pr2miZgPah8cjUGT5EpbLqlPD4j1nfNdnFt31jy9CFocWrq06ev5pftSPOXXiM8reNd5K52LfGjdvsQ/sQdPx3BkWx1Bb7g9tk9ZaU1xFUwXpKdy5/TYRUkJbSJ6DJck7JkwcpGws1WnVjAgHLqRJ6FICwxe8NOAP3mMUc2HF4JWQgQxd8iJ494bw+1A3irBnKU+MnfOEGymbV8QdDBWZWZJBP8UkEtzAEwjOsrUotmn/DwZMp5nLJI9jT77qou6SeRqeXb85QOrzxFrZcpmOx6K96ipNtdr1cZCtmkwS1vFOspmJYSmQSK+0LO+COMU2kpQj6tlln8Za3HvRL9+npdT40iRk9hPKFP43fxZjaSj9tu+2zUYXqX9V/xJr+MP9qs/5asN0plX/k/+qahaqxvRKujhWstr1i4E+ijnyqrk+hZp4KH34zEJZPP4tadJaE3zSh3Ht3/J4Nn7N5sJ/dcjrbN748uwhD2rsAYI7Lgyca+FMVuc0l0EUieBX/O3DSvD70nhTEDPz+byJadJASrKkKKD2emjjqn5uPC7XiUp9SeR94e5mpOcWgM05pmJcEt7+g3e2n0Cn9d2mSALZkos+6pqfHumEiUhIa7aXaAS5UbLZEaqeNaBxROy4ChEG7lUe1TyjOiA4+DE1xQ/09PVD/FHdouWOFLqSQVUKdkKwqJNetyIjfMbjDGXxodVr/Ccr2I4PrnO6HEqeERKtHna41+4qnBRzrerod66YXhcsnIjQA5I0uL7AaoxpFPdQBKeortVaZlyYFFFC/83EDZ7ihyoAMIsoqJTKoQnLganE1fDkMuVUDIEYvD4bFen91KAV2pa+epVLrLcCu5xnv7wWrWx68s9TbsaiaMdfeNKD4+AWkHydG3u08XHSwvfclMAUDThEeIwcD3/VgdN1bJAt3d4Tp+Y6B+XhZ70f9b0dgsOrbg1SFjfQF7Ot6eiynysijhrDTWKpR1kHdkLK+NN9oKMsH/Fy6rkyTsR8ZzCoISoUlJqMwDL9HBV/C77+k3Z1HVVLn3aUp3kXhBt4ehs0X3xMs+F8L059kzYZVrSF3UrF4dTiYu08gHH8VjEGROGR222qA1LWKihWCDbbwTvqlgYpFxphXXTeH5UZXoc1A+/+CH+Y9DUlELpVJizQKQG+7tuHJ0YDICLi1Gtr51QPzAFyxgutSmrXRZgWJ1fZrO9L+qzMNHxpA9lkpEbvIZLKc7rzWfcjqOmlfW0E0OqJA3FeXUV1/byDSWeHGYAoxXRWhjNzo9oGw06tFx5rRIW8l4jWjUHpUoTd4YCAaKS34tGj5VJL8Vf1LsG4PPvYAvvK3ojt1dUeYscaD4kcyn22uHPCihkNR+c+GlOJwvncvYUxy/uBeysgVYIuai2XrOjtl65uRIqQJAeGXWtdUXGTPt+jIjUAnSG6YEvlqqw4jYCeQcPw/nAzGeedX8vi9G9HHdvW2H6JkOpzngn9dTbbUyZN1BTaL2QpcdeZ9r3SGJQBYoZBFDGp2GPQOHd9GObbYbYMt8vh8UK1RA+LQb7lFXppGX8HVeLSAxz8RHbTyeXaVQRdpVtgMCH1z9Nk2WG52ugBjgslldQagId9sv5Nxd+KjOrgOefZ+O+1g/D0wKc9IjI/3y5mGqEJVAYL5DY06p85Pn+55ts0sL7A5XVAS5HTZpNUhODFnMk2ItTeaNaOLCoUznR3BYP9Ih6q5ERo73GdJvvCGbyhTKCutoLaxQQvbxWYa3SJJkNAtZpr46RCwEiNJHfxprnPnnHkCrHeEUl2qtXmQ3xOqzYjB113e2Ggdn8FHqhN+Lzg2bcOjWem1O7wWPV7/7HbcC+yIBdSoUlXQbUGbocwBnu7mVDc13P3dLw8Efkjb8Mp0NJg1o+9/ztlnvCkdvtirOi9FA1UopCGVkucwK+QqvlcsEbr8QrXcyeJbRWI+YFcdW73tTmowdxZoa872xMxcVD1NUMdNzoz/Qf18ls5Nzl2+UWSnV13GDJ7d/dcBTmq+s8CxRW+837Wzrvzo+AmVJ/Y2j7L18htLjYsbIVqnGyqQpEJozm6x2CuRVDldkkqvRCweeRkNQlLOjjyJpLJIXOKbNtsetPfIikvEoyC9TdhTVNwltiV9ybjVTB5HDH3HVImUPqUo34HGBDEJnES0G51wL/Fr99cJWZvewG8SZmIpVwgpxN8o1MvEFMLppJnd1NNEHFdSswn4zd6pFGTiiFdwq8/bc+y43geUK0QcT1K9CfjV0akQZuKIp3HznuCeT+/0F9kJ7w4un9rsNrk9M5fFximmOw56rCDu2OGS89kqLpzFH0v5jchJmng5a/2xjHW+MlfwNunPbs6TL4wRsRTRmtUIIjk60rPJjyqzFeAUZoNKB1r3O3IHVY6gkO0juBzyp3quBc8pHSGhyRQWS4t0jK4tPsayeTXRA/lVkh3+WXx3lX+mcDkchEUrPgor3ImBmdLdCe8q3PEwQnBXIC8J4M2Ub2aHm8/l/D0nxMzeNG1TQQW6Ik3/6rumZOJshDuZ/lwwkl/IHyl4zpjERYT3W8qojYfTDm3qob6tIPE4HDOJ0Uif/JDUnk2H0g5vHEWpQvCtsKcVjbcndRIoapoF3BkAktGevwY8CZPlsIgZMpsth41yBfTg8FYYpDCDbWAzwqTVRfNhbD4vxcnZ4DQw4eRysBqF/aZL+BElk8ElbL0oSBB91/UtS/Mbl9D7Q+KfXkD0hibVOJTxGK5ZKJVms1DHe11H2PlPeS0P3vxZ0fCaXhsYp2JbBN/lzTaNu9LxovMGm8Hv3rctgam+qVK9WPZPHVIrwmp8JyMhlRoEAawD24bN7k2KrgyVrGtrK1m/MhgtXxEk4b3XrQhF9YWjIWBsoaHwzu/TCp8OaXFTYbCpJBxsLJRbJHELtxtJgltCi+A7AdX30I8BZZInPHVYpYrq9KoystWP1jK9ThX1ColBAQfmZnE5sNgkFkE+h2+3xNk+7tUIeXheTjROiogEXokUO5iUlTSIlap2bpA/jIjuiMLHH0iyC8A+FNBnyBZPGhZAB/oXC03frtqG5Ro6KYmcKs/ZUiRWzhCoPHKbLY9bzKL/vGXxA4sg32S3GHeaog7u0ewkwl0SewNJ+23I4a9AEBtyIC+7QrhZYBJsFgoOS44pwoMWidtHPDIZcNookbo8Dp/30xtC7WRy+wnyO4OfOtaZX+DEff4QxixMnynDW+eyYsMdY3xjY4015mLFhh5460xZekIn40I/MnPWFMOc3K2TR4secKT+C4/ZXDaFV5p2JvQX9rtYtsuDNvQg1nypI5i04RGrT/J5EYUgrsRqWkSspWknkKChoGIi3m90X/0K/OoqqobLxF0DryX4V7qHdjSEer8sj1O558rWbFhmiAkpIW+1+2T68cyszON0xs7bpXfSe5+jhMyutp18Sn1Y3vjaJ1uQkjMJG5LC2LtCMpdO2vDM5O0m4ZsBYIQwTzgCuNaekOmBvpgPXkuQjeJDWcvr6j42Nb1LtXI41nq3WR/31vLC9vETs3hWHWy2Llx36+6HUi/tgJvCyVXz2zuq55UkN8ENN3xm7z9f8sB5tXOzVviLzbd3/q5VBPgzeOClk/ixJRMC1nU9PZLTD5wSXYRhBSvMHDBkMfsqy7HuYQAmR5qDAYYluyvLvdYwHDLz3WZbGVeScrx2McnNT8khRmDb+gyAZ1KX16vsnnpD5pOZDlG+2WVzsNPNa7+HvyXEYjXC8HXMSIrLb+pOrE7svty5/tKWU2zqqZuiC2ACV2wjz+TQ96y9HwFSwjK+U5Gf72sUObztBbKL0xCVwenRi5i/7pxVaksNy7h2lckQaZbS4hftW1y0eB+wrxI9Zg1ay/foMNt10Yc9KzaDZFZ8U2ho38mrJ1/PHA9C1PKkGRj2uoxnN0k5Z/hE79IZdZA3v/5eXfVSDgudM/vqzYDaz8YE41R3/BxdYVkRLJeCVUxHvTR/QC+7V/ROE9XDeiv3DhAXfOFlKa0VZsWS/Q0pzUz1RK2Ilf7XwJ0gUGI2oxfTl8gTSVXUvNvpZO7b3bNzrmRlLEjDLVt+MNlSmdi4sGvCmMWcKc8TPPmrXG3ihSVR3cT6AgCut+R3ud2W02GBZRbFE9kqqPF9Yf59SPbAKowdfz8blz1O8IIBS6xSBvRCoBOQ1CrZh18Y54VnJscM7UFmy7vBeTlfWIumEcL5i9Ysnp1wxOiO74t0ECPqPD6c8+38rAXs4mn6Em3stHVVYyRpefPnsslUQaMuNj+VYsnWzXPncp+C+WP6zCB3UYCnGF+txbJUvi1rlW50HFJpBMEas7rd+XtHttwmco7prWN9I9Quc1UWI4Ziwb2Ktc+4EgGXfHbW3dkWSpMUrHD7YzAHrQ7qkNuX6uvuAgwsb6jQQJDl9Nsj2Cjh7/2TxFpiv+VIKwBkyNAun3LR/fuKtf7iH3UXgrUDfzpDDwEn8E/Iub0tZV/JSVtg3KzwxSeD7UWFsryphZgORP9Z2+LyVcGp9HvNXt5i8qB+m22eDVVhFUEiT1/cB1QaWVORudIUPwfCMxZIt8FKs/wQu+vl5CN9ZjxLv4TawE4zv2DLxhs/23EIjiNVzpmLRkY51pJTSdqvO7SjoftNScr7flvOtu/zetrGN3Y3tE2w7EcGkUVfLuaOCht90NvF782jyKlz79GgTUO+C38HNGmpy1kt+X4pWMrEIvyAikNYJ6wuqLq0zNqu225LoRqnXMCTWWQ8QfCvuwzQjpO3JMeFS5R19dGC6mz1OHmadmrjEC43joij0mWjiw68NJgsBqlAaVlb6SR10rhsTxaawCeTRt9Yn3BdpnHIRMwfXqLwuVyZR2fJ/577x825dHZlXhypiS1SJNsN9s+VG/8rfqORak6dRk89RaEPyA8m9aFv6uhKyKDOd8Kg6kzOF3dG0NkIBUMtYhP/2KFOuUg5ZAUcbkAlDFsAFAKKvIEfpV+fYikAgyrfDX0qNdIxjKkM+mIGhr6Es8YOLDX9D1SPSlOmHbfCDoOYeYGL/sFFEYAKkwlUCCiuH9CaE0yxwwD9xCASEglEBp0/VOXTdrJbcpNzW9isicOiExlGiUoQNlszEaAyj8N72UqrSalxg+k2Dve8TsY0elyZEHdhTmCAnQkKlskelZjsZPx+lpRgR02BdRtOJoy9FjUD6p6TgJkugXEucyfIHE+uu0t89s2lS8+Lg4upmMon4JOnQ10cXO/z5M+wCbfWXUP0v5qQlJK2+3H89d/pyJf+/5v96nfV2glgDki41EQYg8fi30Findu4LrIDuAyP1fea1uQj27OZduq101Xum/e61gUnu+c5J2mPBQUFVM9fNNpfHirN6G9rjJmKiFnEx7nB7xeGMEBYlYVlFPTolB31qKz0pKxVKcv+UhxTYY9h8y8ZrhcYXilP9Zm1d4FedMrYwv70qGDpyIm3tA3c7YRVeCx+FYE4C3/MsxLia8JNa+KQ7UtY9Z6+KxJhYQc6HIimHuWZ41+5cx+DOeDTlZsbxssuwgnbw5j8LxNm45Pxs5lq7Dp37LpIkkC4vkSUd0li/nN6UurGrasrLhA8gO9aPAzQLIRTCfG1qFa7y5i+K3IaJ+aNrtkl54knfLXys9TsjMD4R86Dw3cgJ9Aa7n3IgWv37HrkAw8M7Zx3z7OveLSHs+DTW77xDQOcvOR8+Isw7FyUfqAKJR86AK10YKH0SCTWbCgZbAF1RAJwvLYinbY6S49g8lZSnaOnX5HYu/plkGu55Hf1MVBAwcWGkinbFrY5dUL73s37kN5Or6e30m+5Bp3dfKW30+vc8uMMlt/s4PS285vOG3ZrPtRf+DYFz71leju9nt7iGmHZzU96O73OLcKzmzeuo4h3JmUh98/zd81pVH93J/80MO45e6cms5D7h7to4p3XZSH3D3dZ2v77KmLineEs5P5J7/I38fHO/Czk/uEuCe07/3R3GawqiVEfmRshzSrv8t08VuEj/aprf9m+tut2k1tT7VIvPgBJBU5v+M3b0O/qfwBHPWDz+L7coZhnFXgERgcWn0e/XBAXcqjclh4Pc5fFx8bPaekX6jzLaO+K5oiLGWWh8ctv3r0gHlUGLY+XYgTd1kZe+r3yMdGJl/TqJtbiFTGG6scAvRyi9MobDuDXtvL7sZi5tstbB0TnDh5wz2xBzF9xUVPeQA7RorxnyeWXOI6zd7cDOdGJ0ituCvJA/oOeD4aBclt1GLb1ZZNgV1ZMI9hxSxm0Yba5NhT2v+W0sAW7rzcOCUvUrclWNMSDDSEpD3lTNc3K3CHakPX/zHBRiIDVcEgX9Vt7Jol0MCjbZaq7VTvKIIyA9PDMLX3vIar1cWPvEZpob1++h6nZ/va+Le2zrcLmBZj+EL/7+8c2JAm+4KTvxaG7HJqVrKwubBcS9vKFhC8ktXI69Za7HaFMh1CWk9Zh+rbbhJDH3qTNaTwdAyzopbi9nMNqpGz0MTXUwlKF5kpY0eMRS+WO0Lxwc70Fvpj1pMOuIOUPA40WaVJ+snsSk7ZErKpvK/svr7n6yu5SU2qz5UwPodjimBoz47GWuTKMwbKYWqwu8RjBeisOOPsWDX78cbdDHX3j5vHxjz902aCqdHQsg2LkjoPQeJX5qxS/o81ZdH3dtmPilf6HH0alcWABw5m3vvRfMY5q7kYvBFEZJDCpdDddMkvsFupqzyl1YRlRv8oXgZQwgYmYBgwjvW6Rj4bOpBijGD0LOkzTUC2ryhtKa6lFI5yFmIhJTHnJM9YxYzfCq3Dkxu2d7o+9Wsg6JzenpDtSKM8LF7HkUM9ZjRpIeTaOAi2uApcddhOoGB354rhUM/BgO+6ILWbKxcHgqGRM1AmGw1Yw3eJwYkFsjOili20/g0OXkgqFB5CqicQ1jFULl7NUu3Tk+hoxVX2XrAzY5VqufZwqRstr0mQSGYoxPswhROdsJOmOMjNSxgVGSsXWdo7Gpg6OF4EIWgilk7lu0FJ2Z8hsa839rfJrTBfDyyFfDWkYq6VaWoA5JDV+w9PpMKD8G6E9xioR91sB15Rc3sx55ujqyG6F/7E455VXTL4wTes0941j08J6nWO6+lDihP7u4qau7WEMq8XMJvBJU2ZgmzxZlbuG9MzQ7YWuUJJZSWW+r5NFSd3cCJRiy97Vs1NKc65lv01Hb0GlQ8FZ7lEjgGHvIAWQR7PcJpJWZWTO0uSbAY2Leh7HEEYzYlW96ao4OO0Pq6glS1ZTeol+FPk8XkReB02P4ul1xVhVIsO26QHnLz6Zwg0nlKQKo/eo997JFcn5AWgF6Oc4yboGt+AfgADu9KQaLdZMmCKOvTLjoe8gh8z97rnjcDmfPqKxvRUmpbSA0tgMYd0QuDTwmzlASHpdaCj2QvPKamB9kikuBCIO9oBV6KyufpDPHCslCOxlAhMlDLbl6ZLOsZxLFPQCodfGsFKWOTRxUc/sPs1jBkOQg8m8gMNRA9s0SX/KRLucWvTc0KP+bwPXhvrP3zGt9Hc/gZ4beN5f9Nwbz9ZLUmq7y8JP25XRjoUEFkbGKEQIcPSorsWxw1Cfn4Mn68UihRO4y0nZHVZcy2GzVMRQN9a6od0m92dgIPdPH9DWeNJBuX+hlBCajBL6X5lN1dg73nT1UMN1TaZnpxHODk9Zndipi8vFYUAtybL1bd0oLfRSoR8vcutFTrO8aabO7Zix3cVB1ur5ubUsa96z+fxezdiHly+co8vNubem8Fp19GWFMhry+lH3ERC9ooPWu+i8Wumff54OVfUCfzhEWsPXrrD267bChAfJJIwv8g0T+lsjsf1O0W2oaOaDBcKDHxG3NiLJ2i+O5mkArftZ1rbAqDegetr8WuKyp8EXgrSuRCG+7FcJw4RIVJZHE7it+8craIm1zqHTJfsIdL2RvPwGTjOALVHq9x6msUOH9vmyBONTCXnL0aSY2OtZ6XdaCoySUXW6tAbcn3jTLLXqi06hayhHV1KUk5NMgAAREsTfsW6F67vng2HCsWbJF/ubs/0e7s/oEEmK+1dRmxPVIMZK8GrU+ChijX8XBv3H8Rey/V0+HNFRV+WkXa8rIuunygpxSUIrJAu9tudKiFRzX4rM6D0/1+lxd2NuKtO23NuuMhsgNdOsi1SrVLbfNzuOR9cdmyY7rlaczWUj3sEhSf2X2LrcM+T198Vsikd0yBrqvCMjhCSaoiSLl0WOxfLfJJP0fpe1KOF0KToxiMlzcSPWQjQiSbzjDQzh/qxCDtKJnhQsROMmIKCLIidb743SyN1fDbCZpjKhS3mXS3qrq6Lvz8xaw3FRuBuLBR6E2T8IlAOFUBnWWlbwRfrSoFLJTO/LYjX/kxpFwqKI60KfBtAV0AXoVVZPy30fhBUSB82OlvyL3BhJKQlZeeCpCcmGt5rrNx5PpYQyBMJ3lTZIrHRim0cLuIjg9kNT0TcobUy+NQr5bg75vCy3YKKUpDnvygZoIU7AiQR4RYLuNHSp6zpZt2rIFt4SDiRxzhJxRwobYCg4w8aITsZjva5zP6dqUSzAPMuSYMCjJOETKn7Vaep7DG4hPKr8FZ5K35MvbR5MMSeihVfqbHZxcaaoep37qJBGb8bj8WnitDiPlD8uR7V3mtV2DJEJVuIa2EkdaTG7YVno5V2f1aG5luv39OpFe2uumgdvlv7yizVZRN8F9MJQb14YmPvFWy7rNe/w6mGhrUP9gp9NyruThZLuinXpi2nQ9Yn9UmX7paXD/V5rxQxeOshAGF/4jB6NlXvMi6xW+N6FhMRHzssFrWwWDR7jpqzqa9hIbvtT864wSjEM0zI+9SMhzuMQ0ILloaJ7WRe67O2kpZ3PfsEsadtO+11CivPNBUaxow54TWfP7m92pbtcg7S+ucvzxs19vBR27hHYykjZwmu9NClHMBiO9rQDhb3kt3hSN8VGdF2KxTtNuEwyu7Acu6HRxZLUWBgf445OTJywltDdUnp21K5uJcbKVrCNsJml6t2zKdtExnHWt7+hYl1+KWnr/DyKmMHLa1JetqVTw24OZ5MsHvEp8xrSS/AjYjfWnW465wtW75K50zYcHHWaxVcx+0sN88NkexV1vAMdbwMttiu3xeGk0wFmA2bbXEcDwEXOl3SKBv9u0BVit8InNpKpXMaH5IsMJcsRSG7cCxOj4iUvOMtyzeia3TL+QSLXSylxVij4MUl6gahHHyKW0gm3zSbRm9M4d/214ZHGAhozJCUPYYoDirFEUovk12v1B05ELtoRfa1EWRECkhMqHV174oBmpjKDySC4Z7y1LpRF58d0s1lv7pL2mxcbeLypvWWePA9LdtP6nw4WZk+VFyYlIRSlThA107utUM5y1wxjuBnksomIhdQ3NSQE8+K/fJEvs8h55I4AQzOmRovLWZ+EpuRiyglutTIYuL3Rug0O2cdUCh1H6R1A4rdK/R9/Fa+iiHFeSLutRmdLpqbQmF8zMX8iwPwJW60Xx5fHYnUMnxRifs3w4E47ehBZK1rTVmUg5k8QzK8CMA+5VbatDjrgTzIxv0bL+WALK6CEHwBLDJ2WRJJEwfIea+c+1480a/056BS0CegcCPTjaRx7cxrFTfc0i9FLgC4Ne041Rt2JZ8e9H5lkgN4mFI1kDcE50aVhPct9hGWmfMXAwMDxIHhIJBRwvukSWWbXQZUsR9eyUyfGU+7ZS+ANU3pAn7DB1lDv6idCACDUT156Cwf2lu2vFjBX5tplk9JIDXHxkwrxvf6wtXTZ0sKNozvDzljP8sLuN9+xD1z95KPfjoCJ78CceHgPcUZaxCGcSjoXLLPLkOTVHGGtuH5lxDRb2wmTK0TAGlsit5V1p1p0Yh8xsGf29SW5k/VQFOxET9arSOfaQbfJPPVfBHuAgr2H38eCMGHQfyG6RiSNrBu1tvmRZD19GPJDwRPiJG51GQP7iD1kP99qBXrAp/WoG6nvu4WEld/7/NAxmhw5bBn1bddBZI/YBevnv0FrxGstKS9PKN2WuDW33pEmapDndV0U1oAbF1Q5nMZMALF0w/7/4AICQGCAX7ESAPAbAEj4Cte0AxwlMVBBuarcXq7VO3m1dbXHalPmvz23/qD6rgM2VjUOnVcnd5FmbnNcc9t9df9/0Na8J/KMPGfzTvuzxLrEKf4tP4SWuTriw6QVgYu3kfwz7E1eia+nXqP+LHmFvW9dAgX9Mv1XKfeFHOePcKdiP3Y6dW96PO3f/RWfhzbM4KPpTelj0rdnDzOb2I+zg5y/fnhgeG/j18b1xioewvMSQrg7Y3fOCUfiq5mTM5flMdksmkM344P4CvyrI/UtU/pUTh39c/aLY33l3y2fChu7ak99jXCs7VKLtEgbzUGJCHE08UviLeLfucm5qtyy3Jbcn/JEeX15t0nNpK2kF2QUOZ1MIYvIerKD/JzSRPmD8ozygYqlEqh8qoYKUxFqNXUsdSZ1OXUjdT/1FE1NA2nX6D76JvoB+mn6JfrP9If014w4RiaDzpAyTAw3YzLjDRNgeplR5gjmWOZM5nLmRuZ+5inmReZPzAfMVywMawJrDutPNp0tZZvYbnaE3cjeyr7DSeDYONs4Z7h4bj23j/uW5+bN4e3mPeZ7+C38AUGSgCtYI3gu+PQ+oZAktAu7hAeEp0UoESwKi0aKpovWiH4T48Q0ca24RTxKPFk8S7xYfEj8k4Qt6ZCckLyTmqR+aa10ovRr6T2ZXDZRVumn/3uPB9CnogAPjUCDEvUS547yse8g7yL0u1nooZ9o9V8FdaLWhmPy78jaLloaIblu+VElz09yDK3TcEcAYbFLPN7ZnskFGxvXEDDGtS7b/vzbqPLiKZWFNLC5pI5UII0FKF19V32owHqo1xnFnyfHjFO3odCMsiwKi8g4zZKbWvbY3EAs8FvE7hmuaVR4Un1tAHgr3iim5WOCxFOo86SyWQYDZfibIlyh4nZ7Vem6NfS2KKRMAoIX3mssjimqrVEKhZ6Y6l3p92jR9UfGdAfbtz4DxBj5QLbjfp8p9CLViqYtAHpuyy5dxb1UL36CVVelRaFA0kW8yCrmijmLTu5K71uk8GYZcYr1/Uv+ABgYOYPIuD+u6paWDAGGHl3pvdgUL5fsvpdNGd7uFcATnt082SHx6bgndxERrajb7PX7kyCM+b183p+HaayjDkY6KnIwqGFi5NBa7gq+l0d35dTja+dpWa5BHg1nW+20HXk1F83leHY45DZ3jAtPiYfzsZJWHTApSLRCW7Q3I4cS8mskl9lmdyWbhseaGNBBV/REzc4qXC01fZcB3vg1uvjRI6ybyRgsMZVt5eaqmnVflCj8BKusJas3ODnsMRpWpTweoiP5Kdmbp8KqmPngCK8D3EcFQrlU0SrQVVVKs7897rpy+dA7Cu/jwoSeOXhcR8nFmYNHGicXcJu5MA27CK1ZjFzRqHIyHKBLzYotlJvuWxxI5TtsadwHfo5UcIBnLxwRaEQBBthXlL257zvlMCzmqAEGKWRtaCjiUJWLhLIYs4IN0pvu97JwAuyoHiGUCUnCcJHntaCzC6F4tArMO1jCHEf3a1MChg3auRdgngOEhAhBhM4CQaH+/8v6ob6/Nrf5wWzMAK6vhNwbz4GNq+a9uVhTt/rxokH5KhqnIu5Bye9Cxn7sy6q4VFxWda48ReGhEmjbEwiNe09ZiXa9zCg4CRKs6JTiM2u9XW+hG7/FyE8H5c8P3e6RWEDG6X4PCaerbhgF93FPVaMKIZgFMqu1YlCKWtsJUKl/AJ0kT9TjXFlAhS4VraFcRGJuT2O9No+3krvZiFrUnrw3w8kqN5YqkxeqM3nCVGmjIl15GCOfsFJQaBJ2oCg1NgoSvlKvFxrbaNbi4jqOp/ks8wKJ5yFXamZr4BkSrLmXAliQg7kEYnGP7pSxjeKvch/xNmglpHIGVhwlVw5PmQKhtKP7oqj5kRcZ1Y7EVDXtg4TQ7fpCeROMUzzwu3EWDtvN7sh2oFNGlMbALCrIk8WqDpUhdCO4wGACMh7YxZ3bBMBFRHqNuT0lBL79yHsD9MhMkkOHBuBOFqfilSFsI+gHbwT3RFTCWsfzztkU2CJQXrPakY6g+woYGiBloj5QWmU00x5AH83iTYqoybSfBBmuzaQqgCqJDWMnvawLK4exAPSVBYhwn/pKsb18lGf9PG+fZchaQ2MlZEApZY9+v+kCgE4ED7yRA9cTspSvtJ5fJQe41OwrFKsTqB4zPfLBJmw6fD8e5DwIRr3A0nPAx6nN1od8JMGqYti/AjRrNaGAotdi9q76C4tCKb8TwEkHlf/ng+exo6RB0WL7HoYetwnlZcDvV1Zcjup3YS1z1v6BBlo/3Tm9/kPXo+/elNk2AFS1fumonhV5VGFCdpgyd/Lo4J0a8F8M86BfpVtsO8alvihA8o8sZF0a3CKLkF3uANZVz+L2CnM4pGC+Qy6pDBPQ2Hm/aEwtXWRts0AR/HL1l1TKKiaOZ8T3RVLyEg+Uihu67GRsXqb2KgdWI0opqKoSYlsShkVy92HuDh2u9H3ONM0LyWqLPz4fHJpbyNqdzijrhCWOqdwK/bY4W0w8LV2tAghTikpCmJyaQihb4n6k66HIdSL+8pfVjKwDeZ141r8uEddDPgUNS1aDa0KX+odFLyWQYYHZDEF4dhFSQb40Yy/Nh3uSzSc1SwMB6r5eUk5XszEg0I/GTMzh+agpzTntb6UhXLPNodJVrlRotir5omK+RgaVqA4QKuSGFRRH0VIHrR/eGDOXz3fVqdpufSXUwf+LpWCbof26tdv/rRUmOOD0G9nEdAcDzaKUh2i5FGAUvyNtmtW7D2tnCx0kbU4zwywNA9tOku5lHgRbbFTmIGsyxU+Xu6riFhFEuAO6YdvH5SjvTCWlPAdHsh3NyQpuIKhcN1E6j7+ArJ+DE7TslL/f1WGtyBoqqipDGryEMIHuudQM1YgigC6OTsPR4QE2auEQTzGzhBR2R5OE5Y2B5UUYQIX2ACXXJ1o8anAA/jIDcTHuylo0vlvwaVwAayNU83Zm8KJ87kxM3ZQZhx2WGkTgm+JPD99SQTim8ehnzl5vYEBXncZs757btIitspjSy87PHVLEL7HdURqcfkG4XB8vivxhcngDeyXQXv8zLuYxedUKBKSQuuVJ3bB4VrolfqX8EQ702iMJkGHkvVKNoowYZuPbvQfFOWyWhQLxEYJhiI8a79OweWrgfYupT8M4Yqove++TFNujzvZAAMJhCn8oZP+4wFkkfw56yFDw/zfP/vk/N8KDT7detlUDbT8FnafnQuXzzeYsLtMJMpB9K5SHKj9qz0N3yd24Da0118uNVsRgFSgwouDf3/Z+1L3LWOy5DjD0lePicWbZJPvALBAZ8gMePCnwW0Nwy+atUBk+GMwEd56cq4lfHCn2lthKfavCdh1rteNS+a7LRjME+OZWxvbJEhxOxmH5tk3bfnmd5ikmfAPMvk2xpbzPl7UNyaQ71913YB9//9bzHwab8Thb5fzkXUBBk9LgfKIVsXE4dob89IcfDDSt3bnNoee5l+sLlc5L+LYCPKyu4TxoUbGxtndc/kuJBEgTaQuGgbR/3RCzLwYP7I3/+tkz5Z6jTn8OVp+qHbM2Pqieojb9hrpSDwoo3/LkJxj4MTfw94XMi1qnCrqIEUahst0XR1sLKVk+O37i2g+Xv8Q1GYLLoPWuEQxeAfvHN89+nHg/t7TYrIND9yLRqIRBTJML2Gu1XKPZHIotLZew0lGB3cAvgsU5+oNNxFMDvg4peBEH6Ubi0vgJjBomtdnvuvklfFPtbKlRnhcHG+SS73IG34JQtrxAGw7FyiyZ82XpMiK60DKczRTARdsWAh+MNQDC3lgYleQ2mJaCy9rXtJt9cqxOty61bm7meBigMwPQDR2VrIXINfbQCmY3BLtF13GuZUKQ41pAhNM4g9Qj/RFKP2mqrjD17qjfHEgZWFLpOKHpx+daVpheRWAq4uv4HXoTWJg4XdnLdefvxhkqEoDw6j0MQwwd5rfdGrorTgPb08pPiftArD9k1z+BFG8kbQGCUWiHWqtTJ4eX8k49VPQHhmuLIdDP0eDhkVFwuRBovxmwuzdoCssd+fXVbMKQKlK3GAYRvkrm3nLRpkMrctspwg5Wl+eH9eccZUW+0ab2AjpSRMr+mk5T944r/blXEbsKUF2eHTLPaSti1wcK/p6vyhGHrGpTgqOrFm7o3Ohtsks6bcbVapp+pradnoFXIsCF/L0nlhODCImbbPVoNpJGM1dN9G+vA9qk2NFPZl+s8nnE0lTIEsc0LDXUjpdPw3F2lSSTyqU/CEnWx1WgYOSoZLGgjbHJy6L4+/ZM2ssMsB5cvFrfIM+Kb9AeZgrcnXCx+HfY/xpz6VNNMMWQCx3d0nj0u0EMjgHtqOjOJtvCx656NKh0bAYDmifFI/3Ebl+172cE+BDkefV5sQ3dyWv50blq5QRvj36BONyZUVCLtRrXJJz0hbzIlVezBolL9ebtUs/CW/JjIGsyqYyrQ9Uw7GULmUfnXUh1rn1g46fmHvbzCGyIN3jsZ+AlZIu1RERtV3oFGDbGtzY9rk6NcnDDoD2m6m0jFOo88C6vAF8iUSQOJA6Rwe7Pq7jC7GDpkzEyV9heMwRCwkNz6H4tPMwPtI4m31DEXi/1j63XBBGuxadf5TTxDA8U06CXfF+zQc7velDeVCh+kWhwyZK250F9G3NUJruhF3653OnDR+bOf/v7Ozt7s/Iou3jWnfEe9hNUNziWejLzquJ0JOLqFfdu3nxqNyMJq/EV8nhjPnqzAcC30X/Xrt0Yf9bWVj/DFeywm2nGXB0EZVnq9DQnTFCoaWJpPW3cTDQcAFFWhmAclwgGHyr0/aG3YPkVvPOpfBP82kC/W5GmCGxKiHIwsxzNYjj961LrZzhoXzVo80/mZ+7F/riEEPgEvPaqJdbquH0WV2zzMQtbi+UJpVC60PkJw6gBYgSW/lyuKNO+J1Wq4D+87RCuPaTQz+t816/b9+Z50dnSWFwKO7MRdUJ/KHmsylZEKwD9dqsf+3DQsnGxfS1axEirXlx4RBhha/+3a61gwwcyEZV331fq9Sa3CTwmxlv3u6y8e9B+by8IM7uNtd/opuU78UCW3k2dh6+b3+bWeCEnNpYqStN4of2+YSxJ72mggXbQ++lyH1iedecu+Aj6F/0cFBjkH0pEwX4QWXnT7nu9e8Twctz7edblawV/TP6yIXAxeDtFrQnHRsV6f2z3m4ByVHCHc6LRr1Y9AsOipRVb2sGEhdgnamPWZGHnf2z52NDpoyRn+MBQN3o/tW4M6ol1wtR1taGzNosdczCcyyl7VDEzbXvwBbw8PCzkRl+wG6h0plboMY1b1rF3dDcEZXcrvAaqokLTiTtsrIEUk6OLa9kiQS7Vp8hUOypmQRE7tveT4wxrkDTtLb117KiQYbMhsAK7nyJ/J3JFNRSF+wLIsZw9wWRr9E3wSiW5mzjr/SRJ203xQBG/TFq8MELrJ/TGg4/Wr/XX0OJ3vJGUMe8mUVI270MSFSsWpnjjtMaTpKQUea0FY9hd1O6iSswmdriIroofeOC/BeEPcO73mvOA7H0EfRvx21vnP9wJt6/JF11VntK7IH4yFi8uwn/ZQATR+suxmvv9Tsro0R/BVMsLx8mnlCgrNNtqRrlgcHDB1OlbMTCwoBfVAsMtvdmFHxJhI5eXmei1y+XuN3X240hSyqPJLTF9vyLoPXBYBL0LDHtH7X+fGSwygPxlJMThX/oFrr9+/tZ+ofA/WIFAR15v5dcNzyeHk15h3ncZu29uAt+oyiJYxAgs7btiJPmiZuZQVHy96B+srIImScAx8/srgFUeeLen33FpW6+ujln4Q4wbuw7d5bAu3B0mEVsgC9XTV0TZt4H8azoqf5+2Hs49bvd74LwFDK3BEde1irgKvKBMowzp+2e1gAL/jW8D1Cwh2c6QY8UlzwH/FOixpBTj09yFBj4lTlTUb7cSjnqhG4QNgRiaGsLA31stTY+Bc2/H4zHJlWxb7lWLdr11w+X1sSzq9+aFhFzkesO+TndNZ+f04v/j84TUFusDS+Y2ZvOrSKGhxoztzl7Z/vKXac/Jcvdr178/O7s6hlEYp6FXFD39fN4qXq4We+qhGJKwpSGvVUrvkx/ALn45wUTuLCc5PRd3RGyYfTEwXX9lqofzl2o26yavT62JeTKfQuaMLAq+1D39R7FlcrNqHVRq9SSl0JPaeq2xFDmh9BEH1KJ25YgzUHpVreFVxB5JIM1pnaJ8P8lotWi5O7ZpXG7bnpxBNBYmcW5zQYaNg/KnZcFiO6ncRpnKdkofnFHcTrKfnl+HMuic72jFET5cb/Nx18Zmx8ta5J31IK7vR6FbrTGsSQh+iLN8uQXxRjqJpWoaskHToygzQmI7BM6FUbBVDZpRgpX7/KCLatBWuTsbEDJF5oIvQHZ1rr9r4syCfv5g96GvLN8axTEAa8sJC2f8S+/OE/6vDeFvzfghSM1/9/9vC3eqD2CW1o1Bpw+5SGakqoMh0o7kf4jP0SDCr+DV0twTFRhty1dpTtZcORDRWoyy222cYC729DcE6nCmVOhA4JhA00yHap0Cr1a2vcdTcDnBH64InK1jaQmjDx+y1PS3mEQ8R9M4u33IjcPa5dxlLPIZB1FEzQHbNEL9kDNaR0KtVlfpmAj6jKJFtdWXYq1BGbqtBFppQprOp34YF3jMqFbEC5MFvmidMY1+mD3CFllDFx7V0LzYv5UOIGVEqMUQed/9koTbzlrBf3/dddQ0mhQLTUMl8b1WoAcL0oiQ1GiDx31W9SypPUqs41gUrFlc2QZPHg0HO9jbfldF9X4IGAbJD/jL33Ka3BYO5PVXt35/R+sIh627wBVa0WbwFOo6oQa6LsGIAC9TRRHiSUwBhQ+lCC5MMgAHdyQElwsXSuQNGYgG7I70H/M+GIcxTKEfphtmYCQL1lP3FuOZDKxZOIvHO1/CU+MiQTJKhcyBDjpvn9SYwuDBLH3w+IFUwKVTCnB46UR8sfGgzgDnI2/owyuME3fnE6VGN3vBppSNElx2aXSrw0fgRIuZTFIbktaTTdB961yWtTpt32zoimohEIS3Ly7jwVy1wlXK+SBCYJlIrQxZGcWj5raqcKxPevQ6Fokd5FyLsUl/QG7O+kVFKtpXoSEdUKmaoSv/eeWzXrveVk3dskwqcNY1Q3WS6jKaHk7ljh+i44nsaofgKGZZOGW8IIjsNZgauXF5yhDAmiFb5CtEXY4Gp1KLJWIxC9U9TMA0iSvbh3KdEU02g7dl6eDV1+rdlkCrRV1zfAKnt+7UFNcHT69UavXzYeg3J60L90t+OTUQQm50mSTsUcoYiKbUmsWHIaIExeBycaPlOVs8yNFT9wxWwrVveTl2PC3qfbHeC+81AatJaNakKj/peS6dKqUo6BLhETEm1k7w6snwEM4pvc9vpa1uvxKGaLZhiLuLSjH1SouUscqx9jr81qhAxyjyeS+NfdqiXihbW3h4GGqhFFLfS3Se/zVCZgxcK7Q0LLQsnekgQb3Wx7cmEn4tTqa+1JxNOTZiq10ZI+qSuoWZDCLEM89TZEW1JJoK1ylB7S3XdZyXI1NTU3V4sCG+0Ws1/azcfwB9J+bAwZseBnIMvrAjpF2FCGm5apJEjISox8ch8NFUlkTnwFbvIIWQSdvdbzlRg6tqE+oPbqPRw3xD3uxqk2eS9o9S9W/DIWmlxmFDSxd5DHLw5BNlw0XNIokrnpGI80dSoIzQLePSDqRWEbKOz4NxHEcguJjWeoCKYGpUwQTDDS2p7CFsKx8hkdUcgRpgtCgYOxZGBBIlxDijYVode6Do+t7xEMnAS1+L1WAqRlEOIkEkzCz5v5EzH6F7joDF5aEKuqMFRsSLeAf2hNY6kZFO71+p9FBe6G/s1PlbxiBodALMq13unhAAHfRRsnSDkqXldo01gCVi841vt0+paNs45UkiqZbI+sDu5DYIV20IOttWc+h7aFoyA/25gCLvAL+l3Tki5sCTN2FwakhAWN4Q0+d67cAHf8HRnUOYbGrbUo60DwpPzbQeXPbyZct2HZasyy4x1Ldbp5I7lHzPmrpuWDs4B7CbOm4ZRg21sv4pnCsEPbURDQvfehyNJPz4uFdK4A2Y1xfU4BsqirzwyHYiG8Ctp2K8wyl0sKNZ8qu1htKOZG0mvalvQ9blkTcIRAK1b/cjKioV1akh77Ul3oojJtCbOq6vd1QnQ+eGOllGWO3UBHCBG3PFtGDGyOaeQmA8lO9CBfyGYtzx3LTfn7sNLJCFDn/Y8UY+nRC/reqyy6IG7bT8vPbyaHBXq921ZMXx0nIzrGY/+KvfABaL6ZsD4G+XbQRLIUdh3q5OHftAhTherrUGfpU9ffFj3TSIEBkH72JHr/3HqCLo2sm1yzyQcPMbRgAyzjZmkathvTVdjbJQc6Os8Kz9tQFc7T6teKj8zOsrL/v8AmTYfDoRXhocECrxsdZF7XDfBnRk2DcjO+NAO4Vp9TnMnc7BEoB07KiD3eQd6s8xifncJy3/pqfF3prgSpJLcxp0/XrQLk8PYhBvXfyI4we3G8W2fGsJR8E7B/nBOrWHuNKi9rooQl5eFFvHtLk3y5dyAm7gdCIO8Bu9UQnuvmCw46Ds2r6cjkd4IHmpE+1yOvHhlx/LGvRvgHf5/yi+adhpcTsZD0eH9bM8xhLc5OERoFHAD0yvWxnP5KnDX2gCQQTNOmnVlS2ghu7vgrf/r/ySTfTgd1JHMR4gy6vteqgJcrykoCARJtR7KKe9PbronNI9b30qwougzVpOG4iWlHL+vsXuUmWsVDfknGPrWBkhh2LbD5WBjpeodLY0HiLxClH6sGHEy3zUqVVXlowOioGU1hOJxG5Zp4ArO71dzGGdeNAv5atJKcdKvFgoHgiYJJHwyYT6ds7fKHNJD49zmCmPtZw7sbSeP1/2BvLinvebW8CVI0cOWtROqJZI3duJ6nUg40SlMnYWc+sk4++PLdLVSA+ztCwLFmsIwazIj0iGpZ6qeFZ86wjDTwhdAlMsaI/CyLKtzj9h5Moa0MqN3O1uVO+2BJ7A581R1g/XGi2wFO36HF62coYMcxmO9wXC6SDvWPARLpmWESefiNvEUURL3cg34E1OjS0ecYgSxxuz4WhUJ02RjJXP8n6mQQsh2NYCK9EqOxq9WwQTWCT513ZPYiSKuPVbsLw8OdThCg/MgV/kTRTHGx6rPNjcKg6Y+xGAAEownqyRpeqzJjU+WdO01uZGrdbo/2M1ANUhaTuQsO6KxuGnTP9U1vapXDiOFNNXtW890niGcTqogfNg85p9DJq5xZ8MJ8bEdcgYXKrLH+KCcHEYR4HAuJJ8XA3GOXs4LviMWqPpnn2jSVWzESYCKoiSJAp8H5OFae5ydWcN3QH8iJR4PCcqWCWDFOP3W9+RGnq2VBybw2QfGzVsrV+gGMZHkmz/zcURI5y5uC4E501tk+qPLpCIRK/6GaP6CB7TnlrcPXtPTOf5pkyH/c/vC47DrjLe37nxzMaK/mbltz/sCfr3hfnTDBCL2LntmplgKRa51fcMxk8GTCs7a1Myj6p5Ytz2pxrdyjLoETL8PWI+YahfvbzWLqt9NZjokdrfCLz/e+DbXdC20XxNEbN4XLIthqjebocL0u3urqfPJMtDM4tiZdgHaZsCn7I1CPTF5ebigoYyfnhwsd6Z6VK1eaIf1g1QCFjujExNYXgTIS2Y8IEbE1eIbJknsh1155e1+W5k0Ey3pxH+3HXOCUAZ08U7i9O7wd2ge88FjSJt4Rt+inDWenrirtx4F0Xkta83Vx+BP53qZGrqxzEZJN8huRTS9XTv/AmGmDEBuk/3/ZLhHPDivG11umcn7vDhfELvpOmQj8thKYXKVmqQliUtrs+rFK1xwL/zllTDmNq6temPWuyJGrEBJUgvg4Ze1XRJEJMJOGdUb5QOisPf+eu7rsd91+MEnrTHrmsbugR5PD4wQA8vHv+QPK6cZzSJ8mJpWjZEbCoGimbZXhDI1XRNXNvQVCpVAlsYmU8HWS5UZEmJiG9bDlY2hI7NelGq+8M9UWY1FyrBx55ry0rHspT9RdQfB6WUhuM3d+IJp1MdhIYo6SQKqUd8y8NQU8SMcxF4ru2emDTTGweG5MeO5pceVY4OJREJgmxYBg9pU6yggzFCJAP+qYbOhSq18hI8QcuB82xA04W5/v954rHHfkWNBngFtdbiSTckY7apvzL2Dr+P5l54Q23KwukLI8FW678jkwb9oRpIFiZjkrm0HYWsCNQNs9fUeqZBh0Yr10br7L/qzXbbcKtMRW7cZus95fzXBL0l6/Hyq7sa+A8taAMQ+AQys3enuBNRNnZTQ8xa2WpmSlp1XKcdjVvEDpodFHtyfFqtaXWTvE5mAuxuDgXCk2IOU7bH0kpwnCwx5+mEqozvDUeUZXFfhYd1odXLsy4QRWxQUQHBDAUz0X1j8dFg4oEpC0iLML7LSiCHZLXGLjeeiaoWbuWrXVgC+APemni3KcumeTlv+rnUm8bRg9Qo2LBzt4XmM75CW9Warwsfn82scEx2MYBTTxpCcY8QA049lkNjDRU5RBqYhd42hISkoggJCHWjiDfjbB1dvFuX+aFl3fVxV6frjbZOa4PgZmQYW2HXeTBL+/a5u3jeroX1YnVVoRfYHmuL8w4aqnDl6bGiDXR85VWbTlclIasNhTaMmXzCPIbe7nSNF7yqTsW2vlPmVu9dRKBUJtEcRBVhWbvmlO7SmUR0VavY4sUkQf9tHRW1+87VYdZHInNvfvB1rfwuPfIGye9NRONf7eUELAFMJoD6wwmc4yaexjNr4027je/bZG+3+CC27lIuCwPszrvNqdMtuXS33+FIUmMMvqnMzvah++dLWjvewQRvmyPTYwKzLOKkR2efoCgMdpJkhpL+8baA6jTAJLM0ayq/1P7MQXyFB7KTKktbdotLArWEQD+amQgtQajgF5Eo676ZzT0mCO+/cerApKi8TKvuwnQVQxxCVsyWFTKqyKkhvaizZUdutUMdsFuRHkcLEjdE2N5FvrG9w++ltl4dxWdSdiBEuGnvOxfBDq/lbpJgGIsdx9E95iKpQZ2xyI7x9yIDwCcyMUo/HCJI+nY1EcTfJupgCqaiqjtzqb+x+qs55CzyhHFxhYwP2hUAvRmI6E0C0Rxe/iuxN8mWWRvw03yzyZl2NfKOwKgFWXgfZIZtHNfHgiCoP+z7v4J1hYS4rLxs9kLrCaD5LBOJ7z1fhQiGL6aIn7zyygf/fvzxp7+X5eskh1j3ffALoqxTtZetBt8bjXp8wwpy9Ycjll6pr7fERPAnu9Zljlkffu1yyYbdH0z6T2fgathIpH0+9p/79/e2uh2XXN/qNm/mTfbi3y9mShswYG58EG3kZ2xCTbyR3bHWyD7hTHbSRC6+tSd2ldvIdMYwNzK0HOdO1GOKmbDpkt6mjz1wGViMY8FW719PflL/1wtfKaf//lZ3jSl8GTJtdq28+UM3++D3hCyRqJixZd67aN9eYcIWJdRX2QNytjbCcAz/Xpi5ioYnuP5IOllSZDIcapXLRv503j66vRoUis1++cuZjh7mMBc4pY5XyWRfr5ZE8SZftpohltykqJJpKELJUEshdkXPo8BzkPHDHTt8zXddDyDGjIsSzMxBcPCbpiyFguanHkmBlceOQk3owlhV5cuhxxXMHZn1JV/WdG96cvXomRyfWTh9Qo+BfwLUFJ6ewMkZ0DSI/c3YPoAz85WbOhyfAf8Up97JpAhcwAstd7SEEG/SpmvzK/MfRz+eg5+6e6FI7oPN/mAFD4EVDGH8zBC2QGnnPvocHNlcTZPg+/AiOLjQwiNQlcIFOLS5noagsnNAJ+G8T7fq1eYOcTa2AsH14vpprGijKOCnJXlQg3chRry0GqtnvNd3WVHnR5q0Fu7uimR4lb1KUnFnWsBaN2gGygzo8V1QcpCsbnU6mrwzPEy2bjp2GgQjiK0RqySGVbSaF5ygZldz/GOaelPH9tW3rsHfmRwein7orIvktM4AhrmHfvdyJTHPLEzZu2hsfCc2fXuT/2l1/jtQQyM8+Xh8e8Fi1KiX54cO6MYl9bqaeZl2g3/4hWiH/hmUk+/YlW68YDdce2HJynq3kZtg7sT9AayY1YmswhA/cOiVspTIM9PcBHp3HqGkQQEegZrsCJ5orIB8q2Qhi2ntf/lP4NNWe9/myh294XXjDnt24QR8WPxXEnCdwYNez3Gxq2xropF3tcXMN7p/L0MT9czij2Lwt+z0ZINX8Tzz6mZOmbuslAivUuQ2oyIt2wbf0nSDq+mas9TocrN8PCI2kxsDNOBXXlYqULkrRVYDpuU5PxGF3JxEHq4Z2GWFjMoTfxiMZNF6wDfAinb1t/Sq0I4z3j7bZMPx1TW0IAgVx5poUbYQIqJdyqkIoyARiCKdFjMU7sPDaJb7dYFiAwMdXjGHC+hdRjybGkKlPWl0yZScUsBtuM3avXEYQDq63ok/YumasQ2Xe3ZK1OLYVq2W+HB1+uYC7R+i0QSSCQevAbiqy3tbvfTTDze3RIyNe/Lm+v2bmJMfZvMlZGR2bYY+ksRhc4rCCy46qK5FSZJlFmldiu8RCDFpmGPwXla4HJelmCr19vs2JGpVcIwG7fR7dzDnBx/8iytuVvBZHScraPdcw/3qXatVq1br+fJ3d6g02r2ZwRzE781jJx2merifFy8dTx9JuLWYv645Z6ei1h3XZnOFs+jvq7tuoMu0vhGfB/2bIT7/GtPpdW+ApcMnU3QgkRAoRSRXBTmjLuQe7EbN2JxIuS5c4xS896RX4as3atPDNcq7hbPCsZ22wCq1o1CyFsqWhBzxGhHcQvuGZbU6ujW4ucnAMt343hv9cOKO1XU2ApZmcRNuz/XyKBpCbfP42k9UTBa4ysX1tXRAc4VEEygf20jU5L3LAuVsrpCnnkuhyzhvLPlFjhYWTLCGKTZ7IuIwSl8cJajGcFL0/+5cUmiFfOj+5apUOD4azM/OFnX9vmCy+XXSGzMG/CorikwQL/Lv6o0eGVKeNPOZruKYjaCl1y/iue/e/QP6bl/zfbW2630EqkhkUm8gVk4Q1rHMIgw+qF9azdXchZfbe6+65sEolMP7VE2/P5eVvVoeuBAOXJxqN7mkv1AZljhv0iNkb5DIxBZKIEazkOaBXbQJbRwu8xw9b81N8wGpAtZ6lhu+lsYCVERCYh6vVk5U07JEnmyB2uNep299xyLLpW06mAXUAy4MUsfBunTgjfRQhqsc1CXiqoMa6jXt0Kcc4hP9N32H+X5reebnR38/ugwQTCGvGNnT+QPx0WSFRaMVNadLertWai+PRmMqRGN6J35Tkzdf3SJ5tLugjVm7+CDRLrrWor7KasxG6Zwu523FLbClIwWYdBSEnLpx/0u5Xv/zE/+JadDU93ukN8/+XhNvgkuo6owzH8xOE5sHm4DT4a4AW9OdnBeHZYLTpZ3pP12ZlzcNlxO1ZLJ8T43XH9MToiLJDfQ6FQuPZ86i9MbBZwG8jTuF1jxGK78IeB9fhsN6WBuvjqyV5o4kWd3Zkn4voaydK62nur6A7bspxF6Pu7rFWtuwihBdLX0qHh4I3rEzui4btdo0tVsgBnaKDK0vfC0hMHgxEBBurGOTkqDcp2rVjAM8VoX24V4W7+TphZ+SVm700Ms11Z5dtARmRvrwdPMBErlOdt7/vdz/rhjxvXab5F3l0gaaenXmOzAIxbyEUeYmYY+WhNTfPB9iG9suGDc8Mthju9GKxWaTAemppLJOYkoo0+OpXoKOiucqjVfHzLJ4hyLplASdGzXvHPfO9fvDBtTZPeA64F14d7Y3eVwP02MYOYamqeWJs5IItcrLEkg6CK9uOTayp/O9nudIsbrZUWtSlq6jNa0Qp62dvmHYv0C8aEAjTJlMUL7xJscb9kCFcAJgImJbWOQn2sBxMb/Dm8KeoH9fL+BEr0tJSsY3e6a1jFJWrQJ3sgl0va33KBnmFBNLUS73Ft6peydLrn8dOMQOvKiRsvdZodpY21KtQ7eHO2Gr/YNBwjGbhKyk1ep0ULMHdcprsGbCwDjwsy5umxYx1Lq/3LZ3PI9e9wiOhu3molZTU1q01IulHLyob4zocU06vbh0rb1Aboe2qzLg7QHmvuoEeckc0a+zud374t5BRyJrFuWMrS2nv+TN9x3Qw2iq/WVYcqNHjbybA1trV9rkM8POVszgHGL64diicBFrTW66xkus9+J7urmDln4OSPnoHO5OdXmFP1efMQqh5SOfnaJgzmYKzfw48D8qxe0DD/DX30D8OfS+KuKg/vmDiqLIoyHnlx/HR/VoKc0jlF4uD+Stoe7ikxYC6AZ0QHvWaZ/Jkrq8cMlUZbyjhGXQmSRZQvzc2a2mMJRmX9dhfqXKrbcGtp1P5Qp4KBcWnHHq7hboOpGU4QbEqM8J6LuJ4610MGicI+8gvFsbzhrX1/YBkRSnhXfLEYyXbcoSjitowKdhpjRapPKryQPDWDSbFAqHdetZEoal67khIJGj9rGOxPT+Chcowo5UiKCk36OXA2lnr3f36vQ0fKoPTmRSL86WbnQ6c58WoHQUYCbMnKGiCh3jQ3lHPixvZoaxAN4rXTkIQ/RAxGhpam1BZds/PhHybHdiEQYfcQs9nOzkv25FMrbSlIl7qOLQtFqFDn2a5Op3clixiQ7z73VHz34y8O4Z50oS+TwI72FG1AjT1NYwD7b741PGVDXjk0USOFoE42RnvlQkP+12u+h5D2bCsmS0HvT7Nj5HQCTfUDigG8YtcSGtj5Dh+Q89OvWb0YGGKXeUbxq00OCfv1qPpaQVdmA5eEuj8MaktP2WdTE9D8FKxAqtuEPLIx9St4T0REURcAhXRA6ejiGmxiItEvlXSFgzwnq6RjYMpQvb8jQOLXt5oe3QDR2ENWzo+Mi2pTVq9o30SdbUCbU0t6U9d2dZDX6XW6MGQ8yUTNzp8dNuQkxnrXMX4awfEk0y98eQWP5OJ1wweEcqZip1HJ9u8ikPXds0jeAX7uu6uYtSvwDkfbQPby6B5lNQBrzmIuj+QyMGLWOqxN4F5+PT+egT+7+e/7w18rmWsvq4BL+ATGMWdlt+Kvca8cQGb45UlEewtBd+4xvhsFA48HkUHvsmAksEjYd98+YN2mOpz+8FPwf2RWcMeqBz2lmsbPvTSaI50sLRroUyfBg6u8CtSRTFGm5YNU3OKc7yaOO1XJlQbjmu8jAe9VmAuIjX37sgYbKBkmO7FiDjg7zaBe5lumiEsqj5UDBu0yXF+MUZDV3LIttizSyl27ZEIZfOFp83Vkv4s4KH8mLUygDGxHBo+dXJQuwLLLqIRoJFbJU/2DmDmhHB4CZ3doAu6s3Z5D43zgFgAJMi+IS3j4woenU0D9G5nwdyPtqHNzfRnU8BEbBNcx+tnggHpAdb83zSIiDOdrenQ7bJ1i40V9kSMcqXDoi7RqoElgEXbdmFMNnXyszRSMbY9ac3FotV6PO2mJSDQv2e4wUVZo6yGPhQITP6Z69fdp/MjvCjg6Cz5eXkdPBaOo3obc3Z5yV5NLpOA7SOOaRW1H1wrhZq+37517Ec5zu1EorD7jhLGyMO1CLyu3FuEYxALIwX3AGZaWOBAX66aElXC5LBQDsZqXc/JRncJZ1qFT+dzoqjAH7wj1n5EoVQxqKLCoyXrFO5TkeIcQE8UluiKBFVfChGcSAQMJJbIxwD3cgliV/R889ur4Xhr5bairSSn61PcvnFjx6gKD0ixfFEd9WkC1WCEOHBG/bnlhagIwL6hnFiGLqLB1f24uLc4DPbWZ6GxmxCVx2hRbSwNCotsmm2swPXiCjte/T7RciMtO44TYseclgamhbZNJXRgavCLlv7zLe+3jpNehaY5nFsbqNjPxekfbQPb86Dpp8Ac26lhLphDLL64h7ftgtDYxQ4ngwne6q6Z6NQiNA3tWFEmKsfLaTNZkbYTDKjL1MaDterwgAdBR6NkTVumHumYVYf30XpmUIRX38O0UP+TWnNK8BI4hwLvyIM90z2eOBLobyZFilg0ScNA9kGgn10zSh02rlHQ6S9fDvzNp8ZFS2yJGoTQ4qpNRmSYDt9EJoYG+MDB28a5Y7jIWvaB5okLBgBFaR0rOrbfnKRLwAmekq3WG+7T5xENG+RLAe64d8DYW7q9dppd3/1t3r3uJ+B3a3fbf4yWUapM/XsNLU6cNaqiToW0Ba/ARY7leoKiiDmgQensaCUSKJIvxNly6rlkaByArRDeT3HTIeYMnwQQJ+I884l3DE1Wxi+MmJDE1unNsvioOAc8djKvZ5sWXJ8uSpWjs1hnyLKRrOs6ZD2+HHWIG9sWan1CEbV18pE6dCJBRtjxyfrGU/Ub1YlXFfBqEK+VtxDLb3DRSXo1GmcV8JGOa47oGuIyeNgg2GzHDvhZwgciERNn29O3WARmpPY1rJt+o4ESiosD2xT8Rgp45tnbzrHmRGLx2B2MRqpvxvgXwHr/WG4KvTxbL6Njt0HfOz+LFD3P7w9Aaolt71en3mYlutqVlWlIYyfsqzTO7hCpU29TQm2f9rqwDmwde7qOi/jej8NL3oe6oMkO9wOeCYQOHYoyqzlan2R+oxFFxfCR9Jxwo0cyOhMXVHHNXa0teJxjeXvrumiSKp/mLoor+Ph827VG3oQS6pTNPQ/KnxC00VSZ6HF+kyMKFwtqz8qxK1dkqyNp7KHvM1ssgA3bVr2KlxD9PzclnZ7aoUPGH/XAVJ1ifUZraRdcUsmvRxtoA6m+CmhFPdVNK0bzmjYpkkG9B2uIi+FcSOJp185kCF/K/zqXHSe7bmNAjJ6ig8c0opwPvF7G18cBqtrjMHms+iW47oP2JZivt3eypX2qyfSSqkRoxhSvNUGS6GmLWkQxVKWarcvTSKfDgsQZtriQNObnkDkEEFyyQx8dMCKAsn9RrGwLsF4zxajHDoYmIu5nXmWzhQUgQzz1kQQgqnMszND+jnUEmZ+R+KcDDu5/s0/FLC3pm6a2A79umMtjGaMmZzNslFr89ywicZVcd7sIxhi6mmFcuRbLu/64u0TSTdVNuRg6RgqCVRTScDC95cAR8IjiYm8cJWiGl5ZIk7ujBdYDhsYhOM81uc4Hsf+SveggwIWRupFzx2zWcgcyImfAFMsmgqhyDNWyTansijqODX7YbXUi0008s+wcFpS34k+NMzf1c48BsDG0UGJPjal2n8kFALrBm7QbiinqdaWY9nlcpoqsBz7if2yeaSEEvX1aN1Os4hDLVmKSBEpXdxSREqVIlJEPh6Km5O6q+MAOrDKwKbomGMJqDwRAPldYYEKMlPoFmYpE5jvZNp46P7loTNfffXvv1+e3bv0LObj1CmYTHVhIGCbirFNNRaqM3vTuHauFYYAICUFm4TjJsT41jtifv9iy7p1+639XueWL37vXWLq2aV7z57u+O/MmaHL94ekw+NzB/bsGbAGpuiBc4/NTuDikrApKZmBYCvXbjtQCyKVlV7Lm9FIgRlh6/afeid6bkHMKDb9QZlFFZhONi1EMy8iy+OoEEnVKnLr6XELc2wr5eJF5OmNuWSC9qbvzkXZ7lXUZYsQwlsQcyjLFmEdUz7ZW2BfwjBsq3hcF+izJLwyg4tZmXP7Adz04daagUVYHJwhZxoBBmXLQN6rUYDo6Z1InMyWFGWaxHEeMTF69MFXogu1EQE1XHQCyJ+uA53v9yzfEXMxNnbg/q+DNnXS9feFhC0ACigvsQy2HyhE46bzqeV+/Ci9Tqvu3z9FdMT+/mUCNfPMlmK8s3Nddfd+2sduaf3AL2wDbB0u9DnNRICl545p76ACJjuv7nsWs6EbZ+o6FLrGmzZ11qO+Vh1gFewmuE2MAdUBCvYKryZZ2DZr2ALqeMMwb5g9F0WzyFqG08Ukn3vVKhgW3iu8l43fP8XSssqRrexXVY84R+48V4OwQWYt4lHaqwhWb7DprZ3qBKk7DqLUHZsmDSFFyJxlL9ZtU7F8VpLkzCtndopSV1HiCRbWwm9vL2uN2vc8FzFeqdNp7AskY/YJIvrp19+SzqCUh/T3P35bVOjmMm45L64bj07abl52HXVqhD2knDnzu8cbyGGjLFYOet5FWEbKYxzKQz9eZ/n3YumiqJSQlhsIMS2PYsWZ51WqqHOWhAv5KOozvQ6TSj1AgpSR5eBAx71TBWM5HuVYNVxTU1e1uaeZEnlmtatTXvZcqkB1uiQlwAZ78MzqqQEKrM3HpUl1rycTrIqoMmJq2yvO9MwxwMGBvTBf/KWDmJihYrrOLvH1NYy5rDs7j4VuBkSsSQKTkgSBShkaFrOgNOvp2+9XqXdY1V2H0ONgxFdzJ/s3RH6zUwE7F2EAs4ooUFp7iWXp9Zw3uG2TiA+10Hk0VEf5qCijtaDtV+5amHKarAU6Ptz/fLt3eNtgLbbls/5a7J5nr6/FZmPba3v/zTdfLv9olDXRJKthZ6ul7ffLluyC0ZeAR1pPkHURYOxA+RRZlLYtA0FG3MvZWl7M9Wo3hCpQqMYK1W2F2ZcafBWs+c6TAho0RihUM4TKVqg2ClVXYfYRijLEA+epo4wcjUoQ96S6T54FtPKm99R0Pn/WVu608pWnRR8Y/P4DD1H13KMrcDVcXd7MXbAtc1VTJSS9xchQT94uAa0qxpheULC9cTb9n5rbwSuBHNltCg72RaAHiI9HyeIIBSOo/pyjt0TAKkL33StOsK90wpvKJDOMM77k67l8giTeNebhqDGcOuEbgSNwmqeTxZygPIUqVqgGCpWu0AuWbfTBZRdx5dx5ah5yu6MuobohxN8pxDcjVHEJEwtacu1tath13EnMw6qujEdTy9IZrQWKLkYSpWOt1em1fDdKx1rMbLCrEqVjLYirrjI+CDqhIIBqzYnV75v+veca/lhC1RXAvavqq4Afnq7Y1N53z1qYRUADAghQi3/9gerKCtuLFq52L9ETl6iKRGxJYRoyBfGKYbA0M4tcRQkVU0Sx8nIF/pTVkSi9CiLNVzU1FA1J6XaBTW9seb3yPdHxMMXhcMRjwgpgVvxFHD8RhMc95Q1hZZ8NpcXKcnpWthEk6ugtG/SIRe6LOyLKS+mLFw2VUH0V6uu10MYeKg4HZGm5j6R8aHWpwlQvY8om0uIUXLaLLqvdF2CGVFgKWsgOJU9p5RA9IuOzaGIsjLRbdMVz8QTKCJVZMWQGM1S1ZI7G+3FRG0d/uvRobHgDfowKqYOH3yi61VII0ffHEhGcXtdpwi8s7PJYKcW22NB6XxSRiIi+juu9dY5M9dnWaYmh83KNxSmrzGOpOKzhoyuHqeKAe4n9YmNSkh8tj/NmBkSXy+GCCe6vTEbl+sFeiwkBezzmyZq+J7WEBTGUbVaWPPeVQpayQVRZRpEbUwlf9YjMFX8Mgxt9/gRz9CYpqzfgdRNwQTzWqRuq87EKijwSTnNIzBsEYkokqz3IXIqdIwDmkwsIISyxVwxmLk0lBqq5HMOccgnE3jYoiHFi4wmqWCtKkKaZWC/6MV8XdpHxwmtNzxUNJad6kqqy6/0uJ60sXIHReBvO1NfAXeis3wNfsj99IVzJFEgNEFAP/fA3+KBzOW64nOmUq9CXtJ6/ZPNt4Iv7GpxcxfdQdQVGgOhRgGJHQkIZVIPY2tuLhQDmRA0WojYOeFgpG9oJ8pLUjoSUoXaWlfFnO2lpeNop8vi8naaNg6eGsIS7LQJ0xUG0F5zY3V5Rha69hgmmvS7W9fYGbKG9KUoXtfzoaO/E09LeJdre9m6hXmnvoZPf3osjq72PSmzlQo6rLqpczKtyCRdaGhsdlcv9V67wWbnST/sqWBRbfRSJWhP1+F0bgoHrbFHmUZutssOjSj3lMTkbKm+ipYo+VMlePZmmk2RztMwmL8iziG6n30S3KBWjL42i8tbNZZ6CgfJsIBtKLvWssqE0qsrKXuAJT9qxL42mUpfoDuXNFK5pebbRfE/mPZt7VZQZdLwW1rrVSgZRjD6m3KJb7Qh/nO3xUnFRVk9kL55dmiwfKndNP+FZpS1arnChcmu1JduTilkcE6P4X3pUokfVrEE1mR66t8G+bM/uUanenj3ZFlu9qDwaIRU2r6CyoeTg1Vb1qyTyVqkiI2cop+3B0nOJT8ZB2i8pb+E+TdGj2vaIlSpNugzOtAVK5ifnVNkbOZtMvgKFH5gfrFHrLGjpG0TT0FpC51+WihFLL46B8/+uiZlFAqtlllthpXvd534izH9ahaZSS1tHV4+PIfW4g6zS3UOSIAtgHHHUIYd97RsnnbLdDhuhbUAXSmaypVyl4SovxiWocN8Ms8w1xzz/t0ZvkCNFHIsqOM8s9VyFamjsDTNt8rm+ZNPFW+G0JiOM1KxVi3XaPNSuU5cO3+k2ymg9KcYYa7wJxllvov1me2qSKaaa7LFBZw2ptluNPRapTfVAnTPOOe/Chxzl9U3V8K9bbK99nrjhpka3PLIy9LdwDU+Ix+vj6wfiCUSIRKZQaZcxSs64vji74H5wGYt1ehrsM+JweXyBUFMklki1tHV09WT6Boa35C83MmfeIVmij6q+f2QwwGgY0h+p6Hl9GBLXGlgnfHx9SPqv7Dwg1wlenboI9KcLwtKWbSvr5kw0jCazpS3bVtbMGg4/9V37cPM1OR7erhefLwLm1DdbxfC14W04/VklwIwPI1haGw2gZbNJvnycfXEVBjcj91eE++ibSOjl+x9phEk8PF/ffOGyTYoEmXb6lbySqIweLo5t45PCLfchy798MT1xVeT1SW9ohuRhyKk8/AG8d/8A1IdGV//ydus6yaqsKvD6ftx9+WjjfnG53pjTLPevNKP+pWbi1/I4L+Vh/0LT759ruv0zTad/qokNaC7kXs5yyiEvMucXAgK4gPgGGm6/8XvnPoLKXuBTK+tdSp/W8PoloVnfSEJ8lX97+RJW7GjIeVOXXx24ZPlElFXf+JizqZMN7GQbyoCwWw==) format('woff2'); unicode-range: U+0000-00FF, U+0131, U+0152-0153, U+02BB-02BC, U+02C6, U+02DA, U+02DC, U+0304, U+0308, U+0329, U+2000-206F, U+20AC, U+2122, U+2191, U+2193, U+2212, U+2215, U+FEFF, U+FFFD;}
@font-face {font-family: 'IBM Plex Sans'; font-style: normal; font-weight: 600; font-stretch: 100%; font-display: swap; src: url(data:font/woff2;base64,d09GMgABAAAAALKQABgAAAABgPQAALIPAAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAGoZPG4KgchyEYj9IVkFShDM/TVZBUmIGYD9TVEFUgTInKgCEfCsiCCoJnwMvahEMCoG5GIGaWwuEHgAwgctGATYCJAOIOAQgBYhUB4htDIEoW/BtkUDYxm6DT0uK9BSTBOrrfMcXUTDdHLzcNqpH5LpZHig7SiDoDmCP9J7cZf////8vSCYyZndBk6QtpSAgMFTZ76GSGcyDUrBRMjbKJXqkiqQRkQfLmlqPEalMNGrN/aOh5zYvtKL0ERT87BJCS4kSm5FtcusUO0VUhGDpFiYY6UTJE0KwdUbW6SgwFweVVhV/VDrhJunycnYaj925acHEqz5C8psn7TxLBe/jdC8fKLY0O0IRYcLLhExVUHz9Yv+IGpgxv+g5i+0GdvNf2Rd+fGGxQIWTXxuegzTIk1yFnd8Vg3KZFmmQXVZRd3GRDTsPNLR1Pl//hOQwfDMiYMhOU4m9iudfRco8kE2jY1E7kQzVeiTEpWQqBCl0xMeitsMeDdtg+BbaslFFXqCw1Wy71sA6aOf/pKyqZLjU+YKTCdplJ6N15awdMj5saFAYHRTOPWlIPSx1efNWKWmnqp2DNdPh5DdaipJjHPEr2D0ex3jueGDGpSu5WGWV2z1MvfQn76538hDYgMuAIZmW9nElz5MvD9/z+5a/9rnP6HZovIGHSqCnZ2hUw1ATYsaIE6aRIUZ1xIg6P19sQsSJODEnU8SJE/GJ6P553k3/vMt7D7iiCDwQUJCKEH4UQUAyOnUHB+DMbmtNp2aYdGy7M4eaxiy7HLPTNbKIiGMCyl9pVudKeHq8yDeTn2ThQIteYDqyanUH+G32TsBCUaeooESktMALWsInCIpVm1Gr0nWcf38Rrdttu3TVV7Wqi0XPQJfl0p0TG0QOyc1uOey2a9ll0yV2iTe6fF/ywRuEQ9IVDhEJ4nujS8QuyUsQa3fw7bIiR24tX+Rql9zbJcUub+lqK54kPVPcNv6BqKlpkU6bW4kj2XyR4pOJAghywiUAWEry/0XbfNGFsLHdBoIhJUv+kIuMoLkdfSxuYco7QdBgyC41YzV0o7FIz8fF9j7wkZxBGvEZBRiladNMAkFNFDa94XWzf0mwYIGAN4jVaU9c9+/DcsPyv89/E53+eCJKaelhElwPAh74F+byHaTX5SAHGbQdkmK9GYeWoEaoP2+ufLUMoc3/JcLrJROnt/be1ysQ7ksWaNgeMpDAliwZaHj9/2zvyobWmpaOpubQWW1Sp0Z0EZsGmyY2yCIPWeRFJnITeJH75e4HYsFkf0Dc1FbU2hCv/OeBQAkdy0+haowcW8g951+n/94YBXQlXQFZbIFJtiMnL/CJYSpQqtdl6DT0dFg+ALYPyQG0E7NsQ7xkemjaVjxITvbuf5EgL4PrCrl+Scxnzic/Bvg3J3pp27HhEUxHaBzrW9azpB91/r+y4wA/Qtg+DPPfJuXe33aYu7dz144fAJNLATuJSbKtI4usQaeWkEWThJAEwiBwoTjBJRbBaU5yd9y3PiwM+zvz3zD/D9sP65W2bDesd5/O/FkWrMgrWUYMky51NyMflIEyrwf8BFwhlf/PXL/3XlPbdpkiWiR/QjLMlyPiGfpFYZX5RVcQkyIW9MjlGNRuRy6n9R/m2jb2Jh+xP9FLXBULBcjR4mk8B59HJKupsszoCHrbXYB3A1Y8xowuia9/p7krWcnMrl5dsgMHyGF8YEuZuD4fqwzWr9TfQ2T//5dZ3vd+iPV/VXW3urs6KYUzU5sTnwVsAiCr/WyDbY2NjEaHO+iYGVlmzhpmZ8kJqwEbAbb9H7heff7XLO+u5ecrJKs6W6Fqb2PMEC5/nsB+oHGBoSRHmU+n/f8Aa4SWE9txssklgqL6UNRUk6Rs9U//e6AKqHpAvHuXgxuzgIeH92+fWECJ5XLugljb7bO9Jd8lLQ0o/1M1IzdFrivNwOFjfmdoXYesFbkxfXAdAMVx0eXSvrvfVQ8XKXeX/v9eNd2+yy9qQHEKwfGcIVxJ28yh3JmylzTFvSqt7nPeu+9//v/+BchPkJRQVEBiCkBMAQhKA5KamB8EYpCUfIaa2l3oqnFrH6TkUFOh4tKltDrOOV6ltbpZue3iZVZ2Vsk6i523WeVkWXdZ7bNf5ngX+P/ar7Tz+8zLnT8LHURHJEyPayUj5ODS260OoosikKAAdWxUyqc8kN1aIUwqQtnowPP/pvpvO5f72547dMClGkByeh3fYqPn1zdzDxwws3/S/KQBHCTCiaADSThR6huScv4xVbZLly5NIZ6cnq22AOLjcP5/NntL6xpllh11GauNr4wtO0gchU7Clv7MsUYy9MjUGjin9bHGX3NOtUylMTAtZMDR8us2lbnmzwJSEAFGlG20G6WbRAuP50fNS0gtN24rqkbU6kXUfdz3+d8wNT9I0F5O5Um1Go+qagj7lzL4h1BKiOKwGY2rvd3eftf7/73VmZn7dck8Ih9xRETEtrVWSilLKa1te57wvyG0e//PQUc4hISIiPPR0NQQweP8BM2TMr7arS9TjBHGGCOEuKzLXF3GtEyAKp0KxZwF2an3a1xj6f+gpomvzfFz9yfWeCCgoiyCQkRtIaLWqohM0GbOdBGxxRtqfHxXZbWCrpzZd8WMEeuQHC9PYBFqx45AaAQraqe9m8gu7QifcSH86C+sKFHHQoCqj0L5rrD3dTIQOUD5H0jxrt+uPzXWh3F1ejXb7e83j8tzJD8JxGR2ebwt9LRSK53pqqpqOM01POeh1wMKUrCjEgP8BIAwVGgww4QIBAly4lKcuawVsIQlz/coVIK8dXO/CQYryU5xMmCUCg1k1GfjmZvcOQ2yYrRpYkUlUkGmJXQJqqKWJZV2jdfvWlq45z1515ObF5+Ou8WXNnOX3bf2dhTCB2NGxScicmwRxQMyZCCcAA5J0SxAkCmQhs7r6ZPTjvI+m3xlzZ4zxUVVVlXXVKlarf/f1pxeuBaQrlOdMlXqtBLsw8xk2GVu1a/cHD+e3n5wCIECIIQFx0YAHCQKjSDB4AAqCGEVx3ExbDQ8eswM2fPO5MydV/byVyhV/upv1fjPPYVXKsGC5ODDSaMIky8awSDZOSiu8kLL27exHfRpR0/92X9kHC/DRjXm+kkiFVSoFGX6qVKtRkNRmq8QfMEb3xPPRBEhJpGiiZVYi604FCmuihaaoFahulJVhUrV1EodqlJX9XO6WXtLLLVgmTWzVr2xZ97QK+2v9vAaQCD84Np5ZL7kOzhZrebgopZX+yAQ9zUBHyZuyo7CNjR/bpNUy+t5F0XQR3QA2Py3EALosN7HyO079x+Scv3jR+9gvXn0xtvp7njs8SPkSEBOKQI5Wp21OgDKp26/cfSIlE67TzPaumI/hQoQZO9nIaBmAz8yNcWBgsYLPrav6Gjr/kBCcIHA4WIDBqt719rxL+PL8Kys5BUuf2u68fINNlCmV2rr+TKylBV3MRRT0RVlCSm1uC/pJDOUjoRzP964Y8/FaI3aiIQvzOELaagiNAD+5BqfqwZ82ZwmTWpV252kiqg8h1VWl44hgSqGS8dQQFWuLYMwUKI5Bqq43KLau+Z7D5aI2t5erz50eApn6WO0Ly4d4zesG40crxTbenJIJ7FVUgblx17IW0YV6hi+FPQXOmNQM9WcRJ/GbNXDt9WKcOGsDb1nialskTylZuC0XLoyfVwSK9ebw8o6llNdreJ9P2jSjevO7topP8pW6yC7x/Upqv3Nbc2fpcjDtY077To6HmNP4NR+9ZBpmUZkY/l2zIPyhuYY/XygIe5vTLlYJ0V8Wsvh6t0LOPkrb9dx1usB+Cpz6aC/rHLMGU0mUwMv22EKW6K/q6qbBR9RtD1dTqOv48C6+BBibGGs+A44yOC44+Kd7CtMzq4wO3+oRZt2CT5bsczgiuWGP+8KwcD6pnPYicflfueDRf+tH/0G/NVf6MfwV3C36y/e2dZQ7+nfC5926DZuMz2MDJpuvHyDZessXbJYtUW7sZv54U9i4wwdMli0QbMxm+hgaCAtjhfEcqKRsGl3PS6hgzAJ7Rp4GeC48nYZ6S9oQBlc2gcEcmWbWN/jE9gM0oInLjwLTJxQcDqbxivZZ20zuQHyAyrBeREBjXfBtdAszPQxWLamjrSnuLzMALKlAKeTiCSFJz9ukRktCrDAIIxmuRSqBlQVI7WCOvHpki/kRX94PHTmZRZf1Kss1ESzEUvKfCm8AQq8LGqiWdYgi+5D1Cww+ohEU6DoJQJlUaGbngM9Z6UmB0+MHIKisFRHwk/RJt8AMSFpIpWi0Kp+OOT2W48Tlv6hYQi5zaSiBJCyQ0v0oiIL8jupiyAE9vTDroKwBRPgYsQKEcdqiV0OMDqk2jLvOy/Rh9qs8plhhS5yeQIBNBAAgfA7Lg5Wa3eJxUNAQAuKPikgXpStODjaG53MD6VPZPBPyj+V/n4i0Kd7TJ/4nC1jF1ZOxyKUS913yT8YwpYsFdglA4uNDSVLEdpGGwk94hEi22zHQIKJ9cSaDqu6JH1myeSTpCzZkJxCsReao1Ccx7RceVhuZuQqA3vKFyIHIlsIaNjQsGckvxdSQaEUFlKRFFdYsL5AJPyMkLU3u/4fkeLR3/bu2npZnc//bGjt5jwbdvQ1ZfX36lloeVtL9UVcOHEl4Tiii1g+FRAOW0DE8DEWpzyktdZdQ7F8v1wlHoeNCAgWIh3cfVRGh41c8v4/zaYftTlw6qR5UI7zpheSD8zZzN8QhRbSV9BiPRkFwMmOGOSzAw2zxe2o+fSd4QMn3swPRh9hoSCDAJj9Pnzp6aFVxgYbueTdnim+1puV8UMcuv2L8ujwon7zq3T7eAEKrbCs38SuZxXfl6VjqVn43bxlAJOncAinJxZsmlmBuy4ekJfg0Lx13x5f/RzcfWYit+ju+r9XIUvR9+YYIsD+HuXkfPdDFszJOVWHPl3wWXaUbn6g2I89cfjS13s36eBWz6IILPdtRS/hk79ed9jIJa/MAjmRaNy7HMzaEx9bgpMfW6UP6KyGX2puYPgr5C4Fz92J09ON2qZrH5rKf/F7c5olkGXmd27dYSOXvIslyS/Mpsevhru13OnrgNGv//2jPMARY+mJMA7aIyYa5liTKXhoqh5PmgbHazFI54HAHQNd0rOE4zKAjVzyLpaAI8M2fa/u4prnSWGfCXB0o8kCNod51uvS+PvjpWf6LJEBbOSSd7EkI2y06ebVDBVG+DqP17jBiZNG02MgiPSETc17VunauAB2rLBsXsRRchVfUqmkH7zHu2nm5QZ3DBfzTB8e+y+1MZ4b7eEKPO6WAs+Xro4t2nQV8tje9cnn4MTMFqbKuN7mVXurFAU9MfTolscl8PGf2NQN7mwM2/dRWTDH3loZzh7+Nh+Cpi+vzILinANHdNjIJW/hBhHbKdDL6frrvOcjX/1+9NBqGuy+gKUE//gkm2SQt/ux49cGwn14vebzxmoT6ZVm8kvtat5JGMNI0afRv3mYLrsCbY9eegu0+X54XIsQPAZqcjK3U+wdjhNnFOUKdXTvgjr2H8twCLwC0fi/2PazRN31sCU40vMQGH0npDhP4m6utneNjFGtvD9Oep5rn5HRYbuYQ3nsCDsOnOYazMOnOZLBna+QQmqT9eLYY2SzjXK2/3SEtTnVEgmxLh99ZoyUUchTaYuNXbvFxidODDQ1OJm//08k9jZd2qfMgtESMwdXlXfYy8o03EbmqNf61gzhjTmC+Fci41NCuKvn4WDR9Pt+PGjel55uUuklyd9hM4L0eEG2Yxs3chzF9rPEJo/bptx2I9xGeYwpu+pTFhEWIwhTw2ZnFSpUqFDloARlk9vUnIIKFSpU64FM28OxBL7i6+UTlDGXkpUZ2Q7boBy2ZwhzqJjbV4pEVNSoyjrr8dfEM7+1YtPztW5DPf3sHNhvMJcoVqidyly+eJA/MXdlUmHj9MczjOop0LZY/IRrurkiIPg4l87PC66Xp9IcHRFrxh2HgOYal2G6ZndTTVZ8RvuslGrGq2+kjkiypTowbDY24SLMLlRpLE1EKUTuK9yY2xCSAWMhB6JA2a2lz9cvyHh00SpwbUVJcX1mElCz0u4f6xeR+rgMXk21ovaBxpC8tOvMccOW3B+14/W5K+aKogpKWW0nZBcRuce3mc9MrSYeL1wZfM1e5n3z+xRzJjIMtb/0LFVTtTSVIY525SOH5VRLY6nCDXqd48vwo6hdj7S5l6a2tdV8PWKLbXZMriDz8ExotUPr2y/fkvPTovmziaN/KiOtMn/FCsPQkJo/J3EjlCVj90s9w2IAPf3S83Bfu/41L65sWMvkROH3nRSPvHHSq+KxER9CpNelZ5AruMo4kMyW52ScbPNveCh2ov2dio7DV1hrWpxTB5tWWX5zFiaEGeVPN8uMHmNVbC7sCZba4vjj0zfG8FsQ+BG/byOxMzb/fHPt6yRckfPXaKuwMkljrIN46ZhvnODG55xdLzBbJ39hsu6epofR4zi0HrDzMrREVV/OZt1ex3URR7EWj0mXj1ASVx3rhGPUJvFvqJwV8b3Bla17ZrJhNJQSz+DPmII5XZa4UHXaDwOCBO5nEjVJztgu4VX2O98c9SFfz0Uj8wZef90LGTRb3bT1Nt/T40j7pFyQXynDiIX5P9omXMdwusbsW69Q2TyeXr/YQT39UQuKTlfsfamZQoUdXVGueeot3/5p/rq5xMallliuo2OYJj/BZ7jvY/xS8u5MMGJjly+koWDLYJvHfHg23KefS2U8v+OQ3vRtWs/byCTyOlmLORttbucV1r0edLRJOjJ6AXGdNKa55/LrPMTY/HFN8WKOaMoB6yPuOqT8xELMjxddSyD+gziwzSnLq8PXsTWhns9zaxeO574Aefbry001YEYSeUz+p5eLPJr0fe5jFqbdynEfdWXQAiXac5mKOfRPqyxU0LLRVM6ieNhoiqzHL3zVuC4Irr3nNOcG2+LPW8x4XDGPU2rdhiUY10dmi+xF3uGRPIvvcsWqmhO87rW6eKdguSj4U7IGPETt8lG4demOWVmutliGHFl7XCJ1Q6xoDK+znguTNmQQjUQMFLGAyUTcyzp2ZxIKs3kOWFeEXyWlSt8Rlo6jgRvER/yOUXFsntlPeB5hvWAlZowkjIGQgrK7OIOSYB3FC6QyXL0VylEa4xyWZHldFhrpmWKW4Wx37UTJFYxHauUvymw67inUR0pCTBgNyYKiSLY2wxG4WVj2fMWcAmTXoeJfh6/ztfgtotl63n4G5hgzxw9xpqnf132lIGKGrntcwjEDmMyTK/ZsJWZDwwpmRpTPJQZTCLXyG3Kvf8ej/gbcNuHyYyzrnudr4yNUVh6OSLliX3tFGrCWdf90VLuPRv5pXv+Q8xDaFq2C+pjPnxoPX2VVVOnYQ+75BmoHX/JbP0bvlXLWtIS3/VWiF3z4ISksVSp8/zTWj9d0r+JKjmVNa8wN6TuG9DSumJA5xtAq2RA9mB1+u3t1F1zZpE/qpdmBGdp2ZtTj+lrq2vZa5kYLpM2sTTe4X8L4oP+FqUnym9jcE3IWKtWZ/6TQGLzq28N6RNpxCibvFwvrLwQH+S2gVTwjHpmOu+02A5poH5xPvM/sbrfU9m0F4IUCfOYzL6qOus3Om/mqbGP7nAmIIOWtEqQJy0Yx4u8iM1W428I6N0tjj+1RcRFXvWaUcCGN9u5HB/gd4QADZi1T4qNnVBcyCz8n53H6A6Yhbo5JwqIgphqlbPsWTtzUZpvl76p/aMVsJvPKrn41r13YW8cjvH4tY1hHY1JTI8ch79En1y3QiOfzGOfNqNX2k2c0aqOUSOJwl9pJyw0UY8hu9n5dPAujYR9uWhoxpSXM7EHkJ5vZYvBbzyfhO6kegVY+wgkdAMt3Iv9fnLtt1CbnjPm57fYq38omy4vnmZLHUOWxG/0WyvU5563yWi6/lglqA/GscornIWPZbcvG4IVTeZhnMCKQb8AyTGZfmTeJIq/Zk/5waCjWN0xqFfNTabV4pSoooMs05OU7lTW8TZf1GZJoHjtH8646+6rqknqebSrIWqjKU0XiTtEHuT+n54pwEdEnDsik2VhIvkpONZ6dSRxhKLK0WDjFkBvpHjJqOkfQ0FGI6XwPvXhRzPlLJLDSfQUFLFVFvdoo/wMeoQe/ZiH9kJ3Oj+/5B9o97DPdNus17HkXubwGMY+Bwm63AOuIbsw5S68DftVkvsBv5mnP382yl4En6p+z+LI5+r8zqzewOk6T6FFymAbnG/GRT0PQ1k3YZmuIXm3TG6Jr9HFnjbZuotZ//Omgz/2k2y92y/GhRac907NnzHbID446ORVLr3r/85XVvb2jBdJyeqO1Ubqf9F90TcvuY5A04QeaKbbfeauvmf8vsGikftKf6UejumV1xZfywK/9gKtOyN+BULP0PUXGBIHDFjjGcQggOK2UC5gCiGYQgAF48oLWEvgv8dvf/gEHhjco6PxJ1SM/sEHFE6WIV2rwIL5UUuRPWlEGNHp0coDHH7NlJQbHOZ4WuGgfAzAQV5ePy1BvHx/g4wAdCteC+2rbBAAFaEUkQHqXRlB6WBzbFMkBAPMa/VusM7OFSe33b+05o0j+k1nikqvUxiUWSOkvPzClWlVKfGMLHsRba1x/0gFlQZNHJwd4XIcfWGk41HGeI1/JJEjV53omqyQZFjKIZFBvHxeQ08TFmp/xbqYcL4nZdLv/iH+170ef2jvF/d4Nq4rre1e/q9X5s1P4GfnesawvcIyzn7ObbOs2hwUqB78HyqznrERLuTmuYFXBcNMJQ6z+gN6pe6sLak9qQfWej/0Vq/qUN5SHZD/LYsV7xEmieqFTsE4w70uA9zvvNB1ArSE+hqcDD+JyHpOF0zgHOET2LeYBZiOz8ALnGq5+/5HHae8Un5oROo5j3JBgROgfxT+x2kl/8X4Utcz3o381Puu5h7GU95tOhNfhbzqcSfDmFNJp5SG+jcVJea25JURDzqLsKfi7S5xF/b+cjk5y1YlU+e+QM/tn9MzH6WX7c62IJkjwa19QY7xC1N6ttBKtZrLWejbFys9WqkzOa1NwxNvlvR6F15Xr64GNCDjmIQS49gIEHzyPtP0YQkEXdvIiJ7V3H1fBSBGKuSlJpFaRsdw2C9/vJSiYNRncNyRnxjFmhvjBlPezzNntcSyHq0MSstGxFb72s251cMwwkJERk5CSkVuEsISKmoYWAASBIVCY3WF5AoUo46pAY7A4vNAdWe2ELrq96HgJLnNFV+IxQ/zuwNZ87fBASapB9zrDDpV3V0RRMFLkz9J0HpZl3TWTgwO7hWfVEDF89DAKMEcmUW1q14xpo76EKv0q0FMpaYcajJ4z+rG+VAr//sy9qMIwqJERk5CSkVucsYxo1ayVhhYABIEhUJjdYXkyhShRgcZgcXj7lI4wMbNw5sJVEReL8BJc5oou3k+EUHtvQQJ1QodTcstbYs4YUDBSxEbil/xPpMkBV89yaz35+sVloyF0avetf4Uqqu0vtYktsdZyog8f5e2+s9LqytsXi1WbS91aX7wRLbnFY+KqQRSLw5ZGRU1DCwCCwBAozG6fPK5ClKFVoDFYHN4+kCNMzCycuXD1cz6/wFe+eWP8XeRs/z/K4TfcWaMN9u/29XT++Af2t0XmCNeoudKk/B8U2NIVO/VyMKRau1yQfaTQ31OKj8y2+dBnKQ7v9z5E3Vbr1Xbs2Gcndind9mIf9DPAIEMMe/GYl+AyV3SdvIEs7ODLRwTY96hr2HMKKVDQFznJ9fu4CjpFvJYmDmG01pevwN45j4cPi8DfcwcFYI5MrVRbiJOgOCIGfTIMGrbFl7M7+9UL96c/B/v6Oh+qKUcY0ciISUjJyC2gtIKahhYABIEhUJg8kwIlKtAYLA5vnyztpeuDoERx4qTMLJy5cBXOlf6fGhDw7pNInu+5DR08yBv2osFvAQWjjVjtnvNxUilYK1nEqH8F9rwgttsRlFtfRVOubqCFtwdjtutRY+ZNbMBqtlJa4mCH4WEjIyYhJSO3OG8FNQ0tAAgCQ6Awu5PyoApxHO/D43CCz0eteTMkL5jdqwPUafQUlPaA6Z0TqO4JdMrODMcNQfYMXCfSWChOa7fHo8Okec+Rcqa0l5qyc9tWnLZn31WK9D0kLkkXGTEJKRm5xXlLqKhpaAFAEBgChclDK1CiAo3B4vCWoCOZndBFt64041JJu22vuty1EVXCbvu1DFErYvCUHN41TQRm55+8XotqO2jg7W8uVcSol4MB7Npe8jpSyop/091CwNq5c7e7Trrb2MNe9rGfAx4KYe2C7UqHnUoX3fY69kE/AwwyxLCuECY8Q42/T0j7VQVxu5SmLbmn+KriNrPjLxT43RyZLKN6CbN0W59dTcyJPixzY61IfGKIJNS7ukwtMdeyHX9BGxwgNDJiElIycrtZeQiFKFGBxmBxePso7iN6EI6cHB0nmFk4c+Eq28UcXoLLXNGV6e4yBNjysOSZt5+PAgWNANFBDrZ9Nlb7DNzY/m0KjCMuuhWwkuI9/8wyJmyyWZbWNSnDA0ZCTEJKRm4xawkVNQ0tAAgCQ6AweVAFSlSgMVgcXgQdaeyELrq9mMxLcJkrulL+R7mI1LIZSi5dRLKjUQ36w2x42004iWUvLjeDyLadwR/2iwNCUTB1LATbHka0JqP3xRnLOAmZ/6kUf/NBMgyhR7tlXuwC7bYXncu82CayrlRb0lzpabPtiEE/GzEk89XTWcDt2JpcegwiiGiYw0iJSUjJyC3iWga1atZKQ+t9Ah+y+ig88eyrI5gSCggMgcLswskTK0SJCjQGi8Pb53ZfhwfhyMnRcYKZhTMXrnf/AUKAzS9SNG/+dFF+KDAHYcpGytfd8nkysi2vIIe3/IdwNhE8uumbFFkWXTTJ1aDNfihGeDBrPN13TfNrlegkKrfOhmeMjJiElIzch8M+whPPdjvk5xWiRAUag8Xh3Uf0AEdO399/iBAJKofSFx4js8y7UQ16Zie5yMmOFuJ+OAhTlPiJWQhCHyiY2gi1n48QrcmMNmLVcl6SWiCE3ZqTkYLVAzLU5peQJxd0MRxs/rSIWZHNdo4Eg2qbNajbsTa7BY+YTr1oiD0bKWnMX3fT81jgzU+QgNl8lnVBoCC0YTIjJSYhJSO3SGAZ3apZKw2t95l8SO+j8MSzr45gSiggMAQKswvnphS3wo43OQqUqEBjsDi8fTXu03sQjpwcHSeYWThz4aoOdJV4hWjHgDBZP70PATY8AjomU3MoqkFvOLyYmQ3c4yDM+gKCkSL/IIHjgqfaja+qHo8gbzg8KIdKt3Lk1gwjEhxU20GTmNtFvnZw87pTL7Mx2b1sAhsOM6Oid86zrUPkYD3sLHaddLexh73sYz8HPBiRQx5uHhGOcswTaayEKqo95VgDpznDWc5x3rqU1mMDNkITzbTQSpvtWe2owE6hi257HfugnwEGGWJYVyl3UMQYGFUVWPeSAuv/KzbohnMZL8OdQr925Jr1SJHf64yZ3tetHerWPbNb96pu+dFu5Nstsy9TM+TaiiZZaXtG1p16edyIWjuHGX/9f7Hw9SgJYP0XWcHwLx08ySEPN4+IR+GYJ8JZaVRR7SnHGjjNGc5yjvPWhbYeG7ARmmimhVbabI9uRyY7hS667XXsg34GGGSIYV1ZdyiGX7xSQVo2U2u3fgcFRlZVB95ec5Y4h8svvzAjHUV29dvPlOs6upGfdGt/mYcGBus2Gup2qc2OzUa4HEz4C+elhXbOZ+swpqSunbuOudvYw172sZ8DnghhJVRRbd1h67EBG6GJZlpopc2OcHZCF926Av0xis0fNcnXXIkCCQW9Z8PDHzvJk2WBDwfhr/0yHiY+JPAVcZDA7VHDvrnm18I5t/ZeEXCYtG5Hdem1Ale/oFhTHjv1cjCAtX8TMA+fOmOuudKOqN34bexH5tnplF3A3cYe9rKP/RzgIIc4zBGOcswTOayEKqo9mYxT1HgaznCWc5y3NpZ1ia0X27Ejq53YpXTbi33QzwCDDDGsK/eEvFp25TWNB/Rohz5f2cxjbYsgsjBvvvp4nAyyMh8gZzylRJ+BGkWRPmpuhAb7MQvDPoyapjTbwgLqay8w/JLqNRzgAAc4wAEO9PZEFCuhimprd1gn1osN2AhNNNNCK212xLUTuujWFe6xOGzUmrM4ALhN0IvhhxAXCdxI31nzVuFgxj0OXo6vEnk5PhvUiBjM47MXuYavO/XylAFcdZuE9DFN6O3HZHae8cRWK5Uqqq11rDtgvdhwxkZoopkWWmmz/ZgdIewUuui217EP+hlgkCGGdQX9p8sRYHgQOi6zFHI/+guqQZ9nwysehLMf0OGqgpEi/yCBV7/MOHnNWwszPDgUDxoNCtUMy3RXDfZUFrKhQ+vlwcrJULfiQd3wYE+gIktipGTkFmuWh62atdLQAoAgMAQKsxN5dIUoUYHGYHF49/k8wJHT+L+Y7b+R5YqNOGDWYBQXI7jKihnvmJtsZEkDzmrjvNlLU/GB5a6e0gFPw7A+/PYoG1OIeHl0cbiYWl1ol1OT+PDV1I/F7HpqabkI3E19P/eAH2StTZ0obPic9DQyyQDbxSyw5rzsJucDK8ezg6EfcDSc5op5csinvN/D/nhKHvqfmCjabPBq9aMUv1+vFAw+3bZ9lhu3aWVYjRHEJKRk5BZYQkVNQ+t9Qb4i6ISAwBAozM2sW9jxJq9VgRIVaAz2xIUf99KP8FwVzyOwdYfejOaLCet5mrEajuPENTi5Nk+hdDxdNB6bcZyV83Ng+qj52m28qit9HPvjsM/Cpmaxdgbi7lDsestlDF1OYxw9zGV3Gvx6j0PAq3dC4H6TkA+goBv2ctlRnBcrzuEqUEUkycuDpKn+MNmtwV/IQRreqdjaRFajRkMMeg3LxZh4PB6s+DJTckjKzGsIErrVkIZ1cU7yfvCoFEi9mI4p78vAdjELrJ4k++M5iUEp+66Io+E0d8o8uZhP2XhS4bwWnr/zdcmeWqUZQ1Jl6X0+m5OpelvY90Vs22o5gKwMqjFMaSTEJKRk5BaVWUJFTUMLAILAECjM7rC8aIUoBYXGYHXgS+8dew4cOTEyMbNw5sLVzxfmF/jKN2/XNvjcMY1SY98aLDCD4fwsvOKcuXpzvuG/uAB69ls0YD8PEjUGehjpFDLRLeuABMrOOq4HHx7BLG9z4688bJTRg3BWXvH2KONE6bUiWz5tYDqnZ+8i5BjofWxediGWg5l+5ZKHtysfFgjULpAasemxKOlBUZyQqtNlH+JB/1kDZKQ57E2S505vfOSf+wK3vc/NkuGbiWDpSWndA71hpam+X5Q93lZrjfBYgBusuGgMFY7zegKsQsRHe7tMV/tYMzDzLCqYw4sv+ccvCpqXHY6dAblJkoNFT9eaYsLctYAVh/CGnPa959eu2L8CS999TS3/Fw0jG5UmmmmhlTZdsz9PISJJJVD+JQkWWP5byAwSoTrp9mE2WDQNJ73Xj6viqSGIZz/HM7gbQvR+Gx8sPSVUFCwrdBTtk0HxgmGmTJSvNRGPrCigyLYbF/nYCajlWAtKQ0xTT2N4x/2FkXLZJ4WpNObV8s9L2F1i3efO0O7K525lD3vZx34OeDCohyJ6uHlEOcoxj0fnxFOV1Mv+RRXd0tFObr/kQShfRr76glmhgcAQKMwuops1t8KON2URKtAYLA5vX4ojTMwsnLlwVU1cNd0HMQYC5hcKwcny6Q4cePFu3Kd4TIsWCIeXvlPqWrSMjquAjU461FlvEj8rdpyadKbu2njJS18QEzHow95Jvx5fY+j9+AYkjGxYsNFoopkWWmmzfdZe6KOfAQYZYhjXuPJlRW5GA1DQt3mYxZeEZI+CThGNpGk0YVPN+PZRbsYG0IR/oKaiAEsLRI5U02hrIQb9bMrMh80Jj5GQz3O8g1s9BIc5wlGOeTKKp5o1cNozcJZznPfDcH5kfMwn1kW0HhuC2ghNNNNCK222h7YX+uhngEGGGNaV6S6LGSzs6az2DQ+XvIzIkw2a6bLmRvz3aEODTZiB5eSMJid/3cXbWcDUp6ukXHxcFe+3bSViIQnPlvaT+EPj+C4qNCn+4q77XWNtN/W7rxbuvVytrudgTQtm/rkVvPDyd48XT4KYEvUYS7L+EEmabeVKXeRq9c8NL7qPNnxyKPaPgW2I9OInKHONRdkxO2tlI87HE+TyYR7T/NuEpNhNIv9anJ3n+Aqdqz2kmbYHWVrN9pZDjm7f4oHPvqLNiy6Wpt4cS88CL7pnlcacsVMvg4HSyvjRgPgssynTajDnXw6wYBxvQWXn/SCT9EE4w9BGRkxCSkZuGdeXBHZr8ogKU6ICjcHi8PZB3SfwIBw5OTpOMLNw5sJVjBfzeQkuc0UXVyi2jeFk35f0tLTu56tIk5k0U9ZyM0tadaEIHLDgR7gk2fhzI1aGcGaxCHZCUHT3NRnVKG0iNTgHY1oV9mw/x6g8Vzq+WCqmznqxYc1Go4lmWmilzY7ddkIX3br2rT8StJx/E7RvPxUpUNAIEF1KUuW36M5YGni7YBIDY0eKyRX9tlaWJfTz1e0sYMH9hLTqHlbQSRkeMDJiElIycoszllBR09ACgCAwBAqTB1WgjKsCjcHi8PoOV+j/G+FMYMJlSYmyANLw5++2AZ5zXjGY/U6l8Pz1KjHzD6jCzJtnBEzr44bnNWAUzP4Rz9TlGJj1p/gW1Pzdy1QWnIO7n22qptMLh1nMzBUJOM+fFwvexref+wh+Z14AzIv45ScPpAoA0wjTSgRp1jJFnihbmFDz9krsmvIyKUvp4bTMqaB1+PMOK863yV+UzuMjeNfNuyereXdf7CY3ZsaZurs5A23Xj1axKB5gFUiV18zcw6a7v5ypKVH0UfP2XFc0wqJ3jIDcRVHGwGNzXy7dv44ShwQKGgGigziVN8deLiUCSTpyeKeUQw7mNcyXy8CGUqS2ttQT6Fkl6VBs6qVJbIpzUvrhODmtBEIKpM5pmM70izJDXHVGWyNzk+MPFMXsqMGfcIDTXN88u5ifyOMKv5918NwrNoDZR5WCufdR9lF8ucL0RkJMQkpGblGBJVTUNLQAIAgMgcLc1OcWdrzJUVCkH1BoDBaHty/UESZmFs5cuL521JHk8EI39wfd3G+38xqrPDq+xQP/54J27vlVLNTG+TAf/7TAQshrLXaV9wM5KSHrbty09v4swlS2nPwy+syeq3OFmCwo+Eop3N8q+/m1nTW4SsI98LumrC/V8y+45CKb9ZGi7FeY2c+OpafwDdTsWcGzbxiUMDVMdx89yWzdOLf0XmaF6urNeZZ5wbrMckWVRbXFL6KL9dQOKcowTlhOcbmVnOOp2M851xc9n5ICBX2Rk9aVgTvzQDnmZ+S9QlHgKxRFDWYWJxjCYqS98yZ3RQQ1P6zIz7H1InNHS1BzrM2avimGUY8IpNblLlG9J0V+M+23mLUsX5XwfbZPsYL2GYnpea/krFmFlAek3k/LlPdLz5xmMK9KFGxmynEW3L4kWz6cg+l/AjtZ+50c4DR31jw5n5/MphTUm4V6UhRsy+1LQymfLKNrf8Q2WNg7Y2VYqxHEJKRk5E1RsYSKmobWe46f/Ela5uUaeBU4QkQGhkBhbi7DLex4k1+PAiUq0Bgs7thHc1R/VY4wMbNw5sJ1vKkX44yW+uYogVaBpp6PrVKgfSmQJj76qpmKc/bEfDlv5i3l/6TyYjpPryoZsFjOVVJuoJ//syjknQM1iWDwgiu/C++Z4gTk2vZAvIW8PL08nTS7dAb5T5nZxYTqOi0xq9csKU0kpGXjJa0DcSjOlMlKfnfakLbtxNDnDA++O0//W8EzLi/wtKHnVdTmGZe3MH2vg7sZl7sZl/OMl2yz97ihjr94IxJ8WYv+0bDILiCgO2T6hTatXE5jMv5XQ19nRgOSwPT7SEvj8C3T1BylvBIjzuCOuQtGy2sAvky/ikDtvJm9KoVdzrj93UyBQXBvEm/NgKmfNKtnrzDXzO9nrOJtje/F+HfyuzBi0QA75Lv3shM1TsxlkztdyCyIBbj7Egw+s8qXRKWyJA8soxNfd462xjO5mbhvxaqjQqw3Rc/AcF708pQvZhr5g9PGuux0FQoiyvhY9GfHXCBmFjh4APqaDfrPfPUSjj4UjDbCw4sMQ6R4WcnUU1JQvYIMNf1v/VcthM8R4HBQZEt0J6P1tummqDHV28GM6uobsv0n2nsJoJxmzSoAat0QMyEpqXjpkTMXypRbGwu2nkJVrwj0FGb6lwvTFRobTnOnzNOLBWD63yga19UVRJrIlAZyGb3G0++D5+Mm74yVQTLDlEZCTEJKRm5RkGU1Vs1aaWgBQBAYAoXZHZYHVYiyRBVoDBb3xlfRrbn97uc1Wue114r61NJYpN0Frl6xhKfcEe1VCh5sbHHfx0hSczPL1FXmvP4W8ZkzXJmiUyWTttykowUCKNNdZaXE2phkg0xzj6XWjpl4FWx1+xTfphV3JzDlDnaYYelulDhN7eNL5y7LUx+1papw8CsXY/s4ofJudotiOT8Z3T2mlzxurhbnR/ok+XfbLYiLDoGnkeIxMIk0S7pyNNBO+dNlvsLh3NJ1wi1bsaSc/OZVtp3TFzDxEUsye/+DvIx3jZacDp5yNOMv4kMm709307ltFuMyR3Z/Hp78e3xwNy/EZPH9QJFeDwzW4GJLm2I0XejIe15DYFro3BdZPvrTmqNWDAYuKE3nuCrgLHfVgY2Ggx4tY5njbTGRh0jVzdTbdJvp8hqCGU3cxLRu4O154FwsenVeqA7N4jSl449jZ1Q6ES+tHzv7mC/Bdr/GqGV7FynSZ/44lk96UyfOB/Q3F0Zp8bVegOodmHwvJuLj/aRgckch15foLNriyZtza18iq+bJkwZkmYiV3oGKM/4n51ADF82D4gXFl/RbCRRjsJRveQfLenwoYp5wy4YZzO14LKejg+abY2Bin3FqcWI0TLoPp7SZrrrzFCKN91Ol0sNSyR8b9E12qsOGo30HhWsX+QluFaoAhapoQYaN2B/TjpKkmrAV95GOzC+FtFy3zI68sau/HAvpdvlArvKHrsTSU6bJEdOJPtjaphvi0YE+KqXhrQFsF3NQk25gx4HTXGfMQyS7POlJxeBKX//KsSCfYQVGSkxCSkZukdgyq1WzVhpa7yP6iqATAgJDoDC7EG7KcivseJOjQIkKNAaLO/axmvXFOcLEzMKZy8k1UkbSUROi9CzBwOfXWiaSk7fz/Wkw8aiZ2vnh2ZxbzQUymc9b0Wbenhd9vPY37WBuThUVS5+Pqz3p9rMg5Qvme7WddJ664Y8wzQukoaGHLRNZt01JVsXlhMtG3iQ93NSipzE2TlyKutu+kfXIWZm9INLC+EVv1UHhTX5SMSW1DP8SXrofxh30zvHQ7iE2bx8OORY8lS5p6jPwNi4AL+NR1Ej+0YE6pMVRhBwX+EkWX7QTyNHx7/WRggmTWMD4b0rku050SUvgScWg+pARMP7T3KjueBT0PZNHHMNxnHOcB5+LNIEjhyErqk9oXOPwzNRF1vuYGsmU8DO8ZiNbsgPkG82GdxuF3iZO0cYdL2NW9uuXBWz7laIqFo17xucT20jYD2jnpWdYURmG7aId9E3hNLczj6Z4lTArfd+rLGHF7IxlLdYdth4bztsITTTTQittukJsRjRFMmzMcTYmPIwxzsRhMkR+UHmKlbwt0SW0yxiyUNNF/QjZc/jZ4RoNFVyfE70XskBctgT9e5/Iz/icBdV/0K7v2CFJqahuFPjJ/gdZl0SL2s2lmQ/3y/JRB2GkkpfuDBUXZ/piscXFUFuKubafZ7GpmBebvo27XoXn/mWF39+KzXmNl+DpIzvoL898CTz55jT6UaXayfSp7zX+qi4WeEzcouIcO9DietTaWJL1vSbOo//LfUcL9NQGnHqs15lOXa/K98uoNQl6rzOF6fnYNOjbb2bKWXOOxrsf9xJfp1/KAnCRHYproqYtL0+SmIj4JU3RtGezpVrIBJ+g6+1ThungVPZr3fmFaV2J6alxSntNUPY0Zcvs3cL03vxu+b3fNRuiLt486uWrRq/w5xhLA5WeUm1tP1+/gGJWmDTw/iYodyJypEFBI0B0Jc7ekvwB/juhdz8t6L5pskKj7y6qPundIipv7TS6bFw25Gh75sRSKVTnhcL0xsWG0/xlC/W4DB53EvnHWe9gZXHeEipqGloAEASGQGHKBCrQGCwO7y2N8o5FnMdhmAg7pIfUEshdH7uGnkFzXM2jejso0H3TAOh3XKjDxUZgFPfQXffbb1itSimJ9pfdL+CuHEbJVOheGcaG8U31c/eXRdZ5M857iqz7w8J0ndnSYuKts+3ZThTYzwptboCGhbTnGeH7TUD6dvBgRA7MAiiH1nqkQUHfZIOyHoc9rcVFwUgRg3j4r15FglWWiABlHkXCltGA7hYtKDMZs1P0LKB5RELWR1ClV5P8giRSTlJjdJaNUGmNXwFsF7Mw427L/nAOdbecna5bxdFwmjs15pXw05dsWY27YtuC5QrbyiCNYWIjISYhJSO3SGkJFTUNLQAIAkOgMLvDyoJUgsZgcXj3JXqAIydvhEmSb6NVmQx7nBZhii1Md2GBRi3QU6B0FbfU9dXHsDabLwot9ctug1DsHNPFSPb3swBc9t8dfBrTP8OU5zV0DrDYITHDWMbeznxxOe7n1h0FgXNnq/BbpwulcosdLt24S7l5S2HG3TzDHT9vO0LjXqSVVgqtR2Uebrx9VBWa8ALamRXo+EiBCafkwvSnJ5DmNt4lT8jc20dZk2xXUYFTc/7JS1/sOMkKOD6wGzzDTmrc0sS4J2yzqSuS7cXVZ79NNS+br9vZi5KBtgM09fYwJX3aTHsfVscEGm991GgSNV4PnKhngdqs5rd1rQ7upnlzlLJ1jYd/0jAZYxrXxxomyiSmTNE5s8lZmGvm31G38mb6bQr0BFojugKtN2+hB4f0rUqdxkSmpj/G2hhtMuSSTOMW1TEVuQ6X+lrSN7s6HZy0cUGz/mIRet8K1F+1Ldr7JPpFA2GVgcODhsY9tf70TlfX+lPX+lPX/FGnZTq9o2t9tQZzePEl//hb5MbTYyLwxwj9Hn2Iu0yqt58QolYafvNR6na1X3etk5NenbAyM8SmxxhjnIk0VX+JR4macvPpMZU5TDN/Tw0vZfnwX8vCtJ4749f/kr1qYDoDbYfsLdQHjI+S52oiaQbXptzE3vtxvGSGSZb1j63qP4K9q3h0NQLqW7WA5jvrsBkglqi12gn5y8kcFYrblQHM7Pk5uP573n3zjIWFJnCkKKFYdd1pR2H8SWPStkf5JLVKddkc4tpC+472lapYp4VjR07JtbcLv/HJ6oC1j4blxqQo48QSbwd2tde6huR545P4k3TKOJNqb29qfNksp8rN8UmFOvzcKjdXoPGkhVTrCjQ+W6T4+jL6RrUtimOLtkf8KqDR9brMEjFMohAtC0rdCjR6ihTZYCrHG8jUKr7M86WYRooy3VD7xjQeG8a6UdXQq2r2B1eY+tML7PAl8Dw75EZK4Tc2FvDMBVSXLpOKUOkCBYCWVeHOFNT+da8iZFcavXMIygn92nfpyRQbdE+BMlpEeCzHQaDcROCMokv1z+MC9bcXXM0ZwAdFjunUuxctaZegfu6/gbq+nwmvHGLGlBwWnLJbgpCylRUq66O6pbVLUFathdRKpvLi0vxAskXSK7raK0VXomPDaa5jnh7WYOofvq7M9Q+LrIoqoJK+7L70mI6TWeSgtGrWYkNq118tmPlXwklLOPKaHh3gCA0EhkBhdmeUpagEjcHi8OMNYfqswIV3hksjV+NFWXhFV3/6Slnfb1Jjid1z7dNAmQllLm/mJwJen9atC6PNYk4s988vs4Klh/pIumdBrqQzibR+x1ROXj+NvdT8vdGhz7FLnYHXSVcKXc9CGAKZkZ1+qll/FW+Hlolgp06U4nwfQfhJglzbVUOn0rKxbuoo1VUdXflJVy525SeXNN3UFrTvUNsT6NRU9Bo+/L9/nxZcarHrafYPd9/XcK9Blr4eJrNdQk3AZ1QW4vCIh8q/97H7wi+7+1ycMlq7wVOuDhkjUxp/vcoEt2K3SYBTs8fTicrNOPMsjHOWvOUUnzOjplWVIH9bDnQx+TTGp7FCt1NKPenq8HnHyMxsZxktXVzs9QecAdOd/+rirT2BztmOBbp4Xk+g4qw/e1GpT5L/80+oc90ZuMV2KJZcv2KTg4OQx51UV+gZq3HKl3AlzPjr0dITYCBrxsC0tlo2/Tnwrxa/1/T392v6cQF+uUziWqVc5h7no7jF5BL44itAGh8/TfmMgQXQtQTeHag+o7Rkk4WvrjBqz/gunRpIZwvWEvgy4UWBKexMl54FWrLzVWOAN/mN71PuMwpNJtHnBN+bdNqp/+myMbr29Smv82l97I+khVql+Y87dCP32WO/+3m4Hl7mtl5js6Spa0Y35U2y8fszeuLHc5zHehoP0ShsmBt035/M+q87tO9v175Yb6/X18vqQRWovZ5v8OlH/3Y80zimWrD5/nFuyO7XgMAe925OpLRGEauQA41vstBRb111e+THEd2HuXq+mpdt6SukslbKKq6KrnC50qFqClzySlrcTU+i4bZdzVn4AfnfjURzWJBoDQEbSBATMyFCkdTENHTkYsRRMjKKYmKlliiNjp1dHCcngwIFjIqsFm+ttczWW8+iVJkEO52wTLWT0p1Sa5U67Zw+022dXheUcHEpNSKgDMvTCHbgBmUgMaNKAjvBTXAb3AX3wSp1YOecXACOg5MgAjFIQAoykIMCkABplURIjCRIimRIjhTIC0CmjszoODqJSmSggE1gRnbgBF4QYE2kjXVAD/TBAAzBCIzBBEzBDMzBAlwF10GExViCpViG5ViByczAyTUyTURj18UhVi0bTLbVFFZSR86mOne4gMuMxMRaJY42tkSl42JGPyHVUGRitcWEX2eng4rIIYYEUsggh4JEQq5FQmQAoMAmbIMTq8ZT6MJyXQfpCvSgDwMYwgjGMIEpzGAOC/mPTUgfypE+1z/SgQoVqhTZLlF7Dvs4Dw6vKKNjqpzl1bvCB3zCN/zAH/vHZxyoxtAEPRIJxJBAChnkUJAUrXg7sfELcATq/hYGYWUBbhDgg/x14sgPfPiKWn5yHhUqVKhQoer1kKlHhyd4VtIB4WgQFzW7anbBIi9TFDbHbyFWHTcXfWUB9GEAQxjBGCYwhRnMYUGn2QIddNBxIiJ3YHgNeTxIz/6Uo7Z+YdWssoIfO4PCtgGzDCvN15xwF6YaU43lZ1B4IOT4SRBjNRd3hFTSmckQIgg4TcmTSFLpjEpTSkBS1aEmJT0FmyY+W1l/H2r9hhhXdl5F1IuFxGY9h8GKQtSAij9UqAMDx+H91lGYR0hbWVa4wau4S+4VjJTgFhiDCZiKz8DHP/LTlbAW3QAbeUKiAXLthhzEqnMQSFmiPCUKDpF14QoQVKKWy7cNpdxhux6mUp6RMmPotVGGJHRIXy9f5AjzROrSpSheBz9RhNjFUrWESmqGkXn42agIZRojxyjN5IsXqPrA1qSTs0OKQyqlRZ2Y5SOdrhIr9kiahbQGquBKv6TUkEcrHeEyiDAk5AOkNYCP/UXmQkKsgguSlTj060wTUdkQGQhNVSk6d+JawhfUlxy+DF+Br8LXkB6fAjNZPqhzw6lUE9B05OOEIu9gejoSn9ohBvRtWZSy2x7G92jnMjrbKJXDdszTtntg9el2fL1AH/TDAAzCEAzHJiiXhGTQ5M+D+Dyqwwzxp8EEeXNOLg4Cp2ZpRqV8ulueZwgX1l41heAcGzS2xtHY9RyV3/2UAj+t0E8pqqTPvWEWbuRWGLKCT9TXoFEE/7WGxtIYTRyVICwej9j5QUVkc/8IwsFFTZzGRpGW6igDVC4xdaTfE+v6/gkENg4hjkTD1VINZaEnmJ/ZYbmXzjZIk2vyNclpWxAK8T2lrr/+zqNW3nDkcXey3DT62OvF3nHrzY+lPXLizlEqErE6FFAgKNxQicbBcOOdwaM84NCE1HVJGLMMymaMe3TcyYBRRS3qIS8WhOc3f/jTX2pizWselyMkLmcqEYR+qNUYNBmljIIVnB2NJtciNAUpmaLlZkJSc0kCT7fq0vogiNKEMhWus6ORcjMHCYrqW1kYIZJP9Cd/Dv+v/qBfqKv+rAkxALUz04KOZyMuyTgzitKOF75ywjIPgbYHYDSVKivEchmKM1Oh+2cEUA8Rqwv9I6YhKktSc1kRgs42QE22+LQSC92/OtwJ088tFgADAN+XjZg0uAoYgiyQObc85NJqyep6lwaChKJsFzGLgkvNIXltCikb5KUnCApAjpsToDn4ebrkNHFFGzF4gt+JGlaMhZqVmXR6LJqKcjoJBCazUBUOW61cblxc9rPBDxsmS4z35w9nlCozp5RZLsZLquAbAVOKBAuLQInFZ9a0DS7NSnJNpBZyHYvD5bRleO12BfAaQY5f7+b/qNKK65qilRVIVUNz1f7VorG6CIOpgIyQ/4MCidJircWetnJbzO33n89QflP5gZLDhsPmI8YjvkHPWXdJX+97o3pr/HDhetGBuEyuba4d7o3uTe697lPtru9k1w4sBqzBpZAlNBcWRjZFtsa0sYX4VMKUMCem08oMK6PJ6HOinCZnyYvzU3lrQV2q0+WSsqQuK8q6ijdYrpqrl/K8EIuni3csN0u+7C8Hy/1jtNo/no7vXZusTdd12k9PrT+zobOTG3sbT22m+T1bpGxXpyekPTsFXa2fzpH5DzEjAGRw5+VeUX+uVjaGeN7fDFaHzv0fqLbunKCFYvmsDQ4C1YRjQ3HiyA1jBYnAqVtuPk6FTjO7TV3IWL3e//szsP9YmqjzdK1MjIPWBuUDpel5/YcOxHfcF8YWUTrrVb1UUDUGbgaWAGDP1vu39VHlRM771x+oPSYy2oh/A5RaeR/Qhu73wDrwAVxgGXT3zbccDw64+4bjt4QU8UG1fMChgLxks2K50qwUJ4oQC4JiCNyLFbEet1rJ2WJl6RqOX1FW+5fHz1C9/BJL4yCgHL8kYjcvdgkVi1wiY4zRAU8duhemv6cEADre+Nkw8YHTDy1541kaNxJXGZYYRDR+stxSbb+HUHgMVrToWk/orb3mbh4jr5xotPEmzjbsQ6Ca2y6qcapO1UB7Wntme057QXtNe6S9vX2uz5/94t6yiuZM/Jfo/5dGm9FKidZ50svOZGXkluOOHID17mnhPhPaU9qDT8rq9toP8SbIBCBvA8g/AP8amjyczEkH4J+/Af/8+vdZb/xbYAOAy8fknOSVbMnl9R8//foBr68buWnkIJgSfQhZwC3AKPBs+0Hshb7YXkyhib60sT4e8u8B0bBGth3e9bhEWdbbYLvn2SRLV2yVTK96xWvWSbLRYx72rDS3EFhIFBobxyOe8KjnIt5qb3nHm97zpKdc94zNCr0RSKmvbfWiUR43XfW01/3AbYsi//Fv/7VWswaNWjVp0abdVz73hS9169Cpy2d6DOjVZ0i/lwy64qJLLnO5oNZeu+y23x77HHDQMYcdcVS1EypVOeR9Z5xS45zTXnbWJz70kY/V+UC9Yef96hc/+00Ou1wOTnkIoGCw36APNN/gIShKI/70v686riPuQpcaXnkfwo/YlA4gs787sti+HP9+QwT/g3oCzc7PVq1cMXPG9L7eaVOnTJ40ccL4cWPHjB7V093V2dHe1toyckRzU2NDfV1tTXVVZUV5tKw0Ei4JBYuRIr/PW+hxu5wOuw3mUt7xXiyFg/m7qJSJreHSUDt7R9HDWR7K3Md6mfVrwy5H0Kdi98+k7BprvWEbDYHJ8nRaHGj3peWZKjvAj2HxxfbPef+0Fiq15Ylk+kVEz+p5mGx8R0CZj2LUjZPX2pgZaOOTkDYhoCoToKLmUAJHlpLaJLzv3c2e59jlPKPj2LIMeWNSAG7fRdjalsfVcr4NyniTQMee2b3mBtGYWsBbI7/DTAJJHEedN7BWfHi8TQG8SwRPcu9EtM9iS5io/0zYaacFTiPJ+6b3T2AeJrab7URQlwQ+rSadP63XMkkA+NOG/EpIWavj0+oyF4xruo4wwKc63pZN5VM1CnAjZqL7tILYDxkkCw1CfHngQ1hGwaQUTfEi0DKmaYHAlgXBArN+DQR1Sd4PIAQI9UM4Qafc3MslVwc61DGVKU34U/0qPb8jQIhw1sUy5lih1RJfsXjHy6QTBPDlFxQY1wq5W0EwmYqVnfVGVzS5n6hq+S0GgelFNO3O4bVststEOwdYpbmNgGSG4VDwhp+Zo0jwWvhc8AaDsd44vnsMNWs/SXho2KcFC/RcmZJka1+z01rP5H50as+p4FTdUMkiXDwWY+DI3T5XoT7IYNKo3TjSvyJpdZjiNUxFpaMaYUfPgUUPnr6DCZnMt2Xb3iF5sS2JYQeR6CTeZXu2vc5j/gbgIsBrLrmk1nvtco8I+kTGZuQjeNdbvNbIRMckBnXW+lY+1KYywU7XHcfunyZ97E5uJGHYSmqGaXhGxX782KJrDVt9fU0x3PXYVikcqzkqNBtKj7QUZ1IjHGlQHHsKJglQ51e4rvGzL2rR+JBYnHMJnZfKiPSjsRlvNO+DnehutnPDsopZy2QENg33qOyPnqMbDp3AvR84MIvGZxx7asRweWHeK0veNEzrJJeDJp6sqLZxsppYGnh1CUPFZpSYY1VMEhxJeZMmmyP1KKTQl6H2aHDEMbs6tQUw+UAGYUVUn83ihMEp79IXiig6pDzhx3yWBWGbbSv3I1Z0o2GyPb0TEewVkvSM9WDqzW7VNi7F3qzkkjjj6ElzOhIbsxYkm5KFokLBGxUKrOpYQ+DGaBQVC00unbSFr/5aKBq1fsyG3pM28BuzXZEh2x3GyUOKnYLlRvYAfVUAqTHCWMwTVd3GEFwFT+2uGI475zgOwVtVWRyQTPQEFRhklDIlW58VJ4QRhTbUECw/v5MFFW3C/uDgyg2dZ/hGnf0B+4sMmOpfiXy2VFBFcnai2aEA7F3k+Ceg52oIJZLK42tROO3S/nkZk6j/rMtJAcOtCVATVNLJ95lrnU+itPhhBRsewdqeiZiUUHCWu1rh7OizyTaESQI10kJsa+8WC5mYLCKR7Q91totXLTJKJO+oxSxkgXPGAX/HSLP9pnSxk4+BisNnTuh87dGzCEOUWOdSeMJCNGxPA0msPXZ6TEc+ZZmm93cvI8KBERdYNgWlILakS/qBjcXP2QMxYKJ5rItot/6uV1TyyOcXk/XmTHOFbgKXnPT+AjT5oYeYuNGRPw1IY8ixw+xYcEAQmrPeUaK+5k86nWg4N3JwkO18mgHKioS6Uy/bFfwJ0OCeZUCNTOWjIhstdt3HwSKwIMbzcyLjFl0vKDS/x/GvBBiIhxsWjkyEvsVFhiirWI1Nl01/GLylc08EsCF9mkdBsJDCbrWvmKW8hsymM7m68CR4VZ6kLphqBvbV4djtg2gHyd26kkKUBcljgBf0Zl8guAhMUBILKDraIZKW6EKoha/gtHTie2DX4BRTaw80NcxUX41Zi6X9a4MzGquNUvYtlOQj+FZyKGGxbpXDUCmXgpjchC+kERTJTGi1nFUFj/5WaxGCzzxKMTAcmvR6eJaYugDQw73QRppBKDUTPeWVXZ1UeNgVMgZRaHmATo8tvkmbhXgsktLDlPAt383MZMRJKAouZCadzW3pQKaAIx9DOaiWrb93dFP1KF/VuYw2qYlsPwaZCYDOHMvLhFx/pHDbbba7L0BQTpxxIYFWPaODu8s3+cLoC8OlzEbZ1AXHJTuUft4DuPLr//YGASgilDp3J3ASNrUQ2Dy7ZJG7yOoVO1J/rLjvv5CvCFL0f1sCjG1lT8r83mRFUr8Hzjon1/7asXSfFncPyel9BMtQhFvhEeVtYgotDVxUTTtjR/z/+hzGaqnw/tnEeHf1WrigfEu2JZ3LGEuMLCEwKZnxjzyw9bX3X9gq+eazt085F8p5sZHnZM1z8bZ9JFojmTjOxUZ4CkNs4t5vDA5ynlohM3XOttVizFpSakmZs6sL/HYgzSbScUCBg/zBiiFtd/NHm+FJgvPX0haYM3bbq+GLLRZRfVdyka99OIiuyLqig8fSSn5m8Y9SLba/9j4IYStafhMu4L3bfJ4/uh5qWBj3XuQmbKwfXweiahEZJWbpPt3Ddgmjj8+l6jzgM8uiQ3JRt6oP8TcnoGEGG/59zKfE+NVKrpJEAfHhKmpgF4h6NNSyQ2xoQsRAtKJT3UdTV3Q3lIds6IleF63Rh5DDhfM/UN8AYDCzGEx46V8Hj0J1UtgjTp28EtqFiE6xMAYDGlozEUKk2QjUoyl0Zm94InRtGlW+14nArshQmlM0V+4AukmS1JpeJyk3o1VQZbZzrMlc2Ztmk1JKe4HVYNpPqyohTlNOdVE8jAoCOkwCsXZu18a0SJtdfTmk3A1GXK08t6pjRpojS68vtMGkS9kdJJy9ToltnOC0sMFWD2lcEOvzB5FBqHEBLoM4kWG872U63u95y+OSyL1c+nOWXM5aBB/VaG5JLWoTntVJQecMIh/eXCY6tUSx9r6naP9yLpm3TUVjqjkaFsh2VHqRlKS3rHuX9C6beQdb+nIasSq8cdNI5DqWUjh8UOzoW2G9y56yHDua7IgdkVuKpXJXNJrIuUOELMcaU7MWzWlC/UjdKy5llbp/qCYsmEo/qfIP47iCInACcRJt4xRJDNVHZgx/FO1Tq076nFiAxXpsAcBj5HaTBNKxfLjCrBGzGDmhExMYkidyIQ6Agh22+Gza0Hso8rw50wlMrNptkqL5Whw/zleFxTfJHbIQF9czo/MUL+EE7Ip81jXeA1hCywOhFogwlC/YJuQKBhkIbL/1TV1u4w6GdAEeCDC8FuAVGs4wjijECh2uc4GR3ldBkXN5nJAhIdrniYCLjPLiP4rI+QBs95diOB9H7RGvj6fr4tOztCV0hugHyIZrkHKRww64HNs51oDDCWXnKXIifI1FPYGNYZklTwIPvQRZEWZySeCTfzBn3Enb/DbyFMuaLGoJDGlZdklNqf6inf0ILX82W2/W6MmK87bSp8xAZDW7E1Xdx4VUFyPWNP8CxEiYfj6p44j8vxSyf968Mm3RSpR3S+wi4sdGFqjXUZut/w+saLzNCUGDrBQ8Ib4bF68B0pqkZF/zXoInzk7BLxVs8s4RIZtelvUSLq52UcAKkVSjXEk5zhbZvSNiAUX2aCzsr69LfDEPON5OEobBk4cGz3uFhHlJJc9ovzNHHVjPjhiVjuWOqwmUdB0BLpzWMT0SSaRdnOK05Cr4nnBhQraStmuRw5Zo+624yA6hAEpwTiTkldZm+5dVjk3Ck9BHoEHOipUP5fTzkwFPS4JszM94msBKXsLkAIJCnUpF5GpSbZDnLn8O2cKwQXY7wQ+Fz0fCer1vrVC9KzRCQGN1/bdbjMLePL/pAaNYbccJ4tFQ9B/Pa3xP+a39RglyCJM5tsSEKhLkQOLXObJZ9n3+Ni7pAfI0Ya/HYRNnsu2UEWQPfwcuBqqxg2uAoKQUWmSfYSRZZ172qUuM1Ds/T18qfe5tp03tOvpP3NwA57fhN5OHiLGtmQShi6vZYiAvI+wA3AwfpU91CbhnRvtE7fPK56Yl/C4sU15p9R4WFLigPwbBhnZ8Ys0R9/Ja4LGJmO5HrJ9afG5aSB9frklvQo9IULNIIZ2uadOu4XOX3IB08YVqpxrBQNv4VLXOmub5xycdve4qxPiBeLt6ovehUyzmfANlGCC8wDmcju1JBUcFI1tFezOrN1ab37NWM91oowkY+ukTTJ7UN/4SKgqs8KBnYn8dyZfS0W7EAfOcF/pks5+dr6r5EBu6H2fNuVlM7Nd4pkYzS4IxqOcokIrQ56xn9XdtyEOGTDyk2qQWFLvf2ZfIGLXNzzRIdv74Ue9mmMvK8cP8xm5+BUZOJ72QH3zGxg56Ka9IHz8v3XKeShmohHNcQsillB/WOeFJGF+C6BhbpRhdGwv78WmAW1+MHQwCR6MP0Vt7X9ObE/AAOYNIiv7iPP3JRAELO9P3gyrQF8OzvuRKQ3XqysWXV2YOKSrlrlAlIljoD8nF9YeXUSY/uDK/7YE8o9LdV1gkF9UcWUebfP/yuNb74rSORy4LzWRPbn/DPX2IQfHb2rpeTx3tlF11lgAqoVJbpiHoNu5Qy7SWLQAYa24SHdJ5jPsFT6ArBoQCzC6ssYr04pd6tIbvRD5ZfgcoQ/b7rMUiNFyPUKuBIjDt823a4YcBI3eryqu2KpBQ2TYYIZ8vrDis40EVarkrWi+7TshGgEFtPvmcY5kySn6pOjTJLpPWQVaZMCTJNiI3smwEUl7mm+KnFo8ybT4XonX+gZWibGLV0Y3jZdH+heNywrJDc6FZ+ih/rZ9cFNG67EJa9hndr0yvVFlFlLhIv0FPWbYwvxwL8BXkldT0LnE55sH0Zr6DH/vDd+jzHWEFIyM5WVaZLQIYHqKr1VEQhieZZXKzKOYrV0v1IRMYzxOK62YMMtzftI4d53zr4jVtdRp049qN9j3uagWnjeW5UoBbvIELvncRrGPKI+niVYXhO01i5h2j3MqigoHWv/Z3Iog8YZmTRoYvl5oayQ/T+w8fLIJ335In/kP8OwJY8WSMcNKddjvX84kE2eSiXqJA72YOZBxyqa2kpulyBLohlbSJLTxe8PSUt3aT+1mDhUJGjkxtNLXe8R4VW0G6er1tmSLpzB9vGnRasExeN/NmCw9gWNkeWSWnmyNyMa+vxw3E15a9oD2wnzuhGxSye51UVeYEkSHX7uO0gpPnNBPfW9Ik5f7F5+p1vzan2JgjY6HDKwotp2yTZzjlCM9ydh7T913Rje7uNkj988e7viHDcCBB0BvFeJrdH0OB540LbpwqZWsyfg6BJClwJ3cJ6yjDgRNaumDdk02pBrPbLmsMGJyysxfLLnPDjiZNp7yeLzRovewKuHxyQK5eVyVJeVh85u4TUM+4eu7663ia4BwYZwxTTygvpchx+oM0F7iBayUpa1aw2kW2SVZBzOLVDlnDUcrAGai8becfO7JQ5u4ACVjLFUevkUU0Fs4f0GGt5+TqzbVeKEyrBw4ZozTchSQDExfeCvO78aTtTVpfNhm+dBds3chUru6uTCk5x6dFul6IJxedjPQoDgD36Nq9MADWKtIfFKdd1hi5riIQpkvm26eEs6rQCifUnVxmDWJHVgcXkhVazieHWt2cxMKhD1SNrvtSWWSbdI2sy+t6VVumbbZkqt7UBhFIHygo0r6s2ko5rlP7c/f6mWXLNqEcCpivuyMlJ99WINtMoI3KsVqo5eLryCBaz1CYvhtHnEYRPapb/A6HDkXW2E0B8ZbdFD7kle9ncFlk8n35PCz7eXgQy9p1EU2cuNhA1fDX9mZ4e7EHtVEy60lGAds31+3jAdvu8QQGIDs8XhSV4xpWVlNOyriTNG50bX1DdNjQd8b6jNN5xWsvT3KvfQWJKebozkhNXpVcqqcuo6a9EVHHUSjxjxkfC6XqQKTILpNYK+muekX+gEn8xvreXqqHo42lgTz9nE3N4Cs2nj1WzD3DJxrXIug2p0RlLrfIxwaK5GPonTCrPGIpGvGhb+hZx0y00yT9AAsoRKASaKqFU3zbp0RLPWKVJWqRjykKyMfCQhaVU9KGRvr0oAeD49Ig86yedJpmOsPKxLaMWTxhgvzDqcUTBRAr7TuzQGKzB8ESwB6yySCRa8WMamtG9U9M6bvtwcrCwg1W7ZhAADh9+8BQjVnV4WB35QC+ErvMLtLN6m2y2L8XWDksWBRPwoppwE1Wx0kERhpV+VZtIdzW3waJk7R4TfhBCrZSi3y1pO+5/FNhbKSTyMlpQt+U+9UqiTck1OUlOhLJR6geuJp2lAzwlBJfSKhPWbJ+xo6c7FOM1sqg3QlRbht2zanOoUuMTsDBO4Ao9inywAjLZP8ThO/BrDf7Yn+updOe++E2rZ3c4VdE+ZLwFoAKna+svtzlM0K6Ze/UZXpaPWnCBMKYzJTMMQRi4/pr2miZgPah8cjUGT5EpbLqlPD4j1nfNdnFt31jy9CFocWrq06ev5pftSPOXXiM8reNd5K52LfGjdvsQ/sQdPx3BkWx1Bb7g9tk9ZaU1xFUwXpKdy5/TYRUkJbSJ6DJck7JkwcpGws1WnVjAgHLqRJ6FICwxe8NOAP3mMUc2HF4JWQgQxd8iJ494bw+1A3irBnKU+MnfOEGymbV8QdDBWZWZJBP8UkEtzAEwjOsrUotmn/DwZMp5nLJI9jT77qou6SeRqeXb85QOrzxFrZcpmOx6K96ipNtdr1cZCtmkwS1vFOspmJYSmQSK+0LO+COMU2kpQj6tlln8Za3HvRL9+npdT40iRk9hPKFP43fxZjaSj9tu+2zUYXqX9V/xJr+MP9qs/5asN0plX/k/+qahaqxvRKujhWstr1i4E+ijnyqrk+hZp4KH34zEJZPP4tadJaE3zSh3Ht3/J4Nn7N5sJ/dcjrbN748uwhD2rsAYI7Lgyca+FMVuc0l0EUieBX/O3DSvD70nhTEDPz+byJadJASrKkKKD2emjjqn5uPC7XiUp9SeR94e5mpOcWgM05pmJcEt7+g3e2n0Cn9d2mSALZkos+6pqfHumEiUhIa7aXaAS5UbLZEaqeNaBxROy4ChEG7lUe1TyjOiA4+DE1xQ/09PVD/FHdouWOFLqSQVUKdkKwqJNetyIjfMbjDGXxodVr/Ccr2I4PrnO6HEqeERKtHna41+4qnBRzrerod66YXhcsnIjQA5I0uL7AaoxpFPdQBKeortVaZlyYFFFC/83EDZ7ihyoAMIsoqJTKoQnLganE1fDkMuVUDIEYvD4bFen91KAV2pa+epVLrLcCu5xnv7wWrWx68s9TbsaiaMdfeNKD4+AWkHydG3u08XHSwvfclMAUDThEeIwcD3/VgdN1bJAt3d4Tp+Y6B+XhZ70f9b0dgsOrbg1SFjfQF7Ot6eiynysijhrDTWKpR1kHdkLK+NN9oKMsH/Fy6rkyTsR8ZzCoISoUlJqMwDL9HBV/C77+k3Z1HVVLn3aUp3kXhBt4ehs0X3xMs+F8L059kzYZVrSF3UrF4dTiYu08gHH8VjEGROGR222qA1LWKihWCDbbwTvqlgYpFxphXXTeH5UZXoc1A+/+CH+Y9DUlELpVJizQKQG+7tuHJ0YDICLi1Gtr51QPzAFyxgutSmrXRZgWJ1fZrO9L+qzMNHxpA9lkpEbvIZLKc7rzWfcjqOmlfW0E0OqJA3FeXUV1/byDSWeHGYAoxXRWhjNzo9oGw06tFx5rRIW8l4jWjUHpUoTd4YCAaKS34tGj5VJL8Vf1LsG4PPvYAvvK3ojt1dUeYscaD4kcyn22uHPCihkNR+c+GlOJwvncvYUxy/uBeysgVYIuai2XrOjtl65uRIqQJAeGXWtdUXGTPt+jIjUAnSG6YEvlqqw4jYCeQcPw/nAzGeedX8vi9G9HHdvW2H6JkOpzngn9dTbbUyZN1BTaL2QpcdeZ9r3SGJQBYoZBFDGp2GPQOHd9GObbYbYMt8vh8UK1RA+LQb7lFXppGX8HVeLSAxz8RHbTyeXaVQRdpVtgMCH1z9Nk2WG52ugBjgslldQagId9sv5Nxd+KjOrgOefZ+O+1g/D0wKc9IjI/3y5mGqEJVAYL5DY06p85Pn+55ts0sL7A5XVAS5HTZpNUhODFnMk2ItTeaNaOLCoUznR3BYP9Ih6q5ERo73GdJvvCGbyhTKCutoLaxQQvbxWYa3SJJkNAtZpr46RCwEiNJHfxprnPnnHkCrHeEUl2qtXmQ3xOqzYjB113e2Ggdn8FHqhN+Lzg2bcOjWem1O7wWPV7/7HbcC+yIBdSoUlXQbUGbocwBnu7mVDc13P3dLw8Efkjb8Mp0NJg1o+9/ztlnvCkdvtirOi9FA1UopCGVkucwK+QqvlcsEbr8QrXcyeJbRWI+YFcdW73tTmowdxZoa872xMxcVD1NUMdNzoz/Qf18ls5Nzl2+UWSnV13GDJ7d/dcBTmq+s8CxRW+837Wzrvzo+AmVJ/Y2j7L18htLjYsbIVqnGyqQpEJozm6x2CuRVDldkkqvRCweeRkNQlLOjjyJpLJIXOKbNtsetPfIikvEoyC9TdhTVNwltiV9ybjVTB5HDH3HVImUPqUo34HGBDEJnES0G51wL/Fr99cJWZvewG8SZmIpVwgpxN8o1MvEFMLppJnd1NNEHFdSswn4zd6pFGTiiFdwq8/bc+y43geUK0QcT1K9CfjV0akQZuKIp3HznuCeT+/0F9kJ7w4un9rsNrk9M5fFximmOw56rCDu2OGS89kqLpzFH0v5jchJmng5a/2xjHW+MlfwNunPbs6TL4wRsRTRmtUIIjk60rPJjyqzFeAUZoNKB1r3O3IHVY6gkO0juBzyp3quBc8pHSGhyRQWS4t0jK4tPsayeTXRA/lVkh3+WXx3lX+mcDkchEUrPgor3ImBmdLdCe8q3PEwQnBXIC8J4M2Ub2aHm8/l/D0nxMzeNG1TQQW6Ik3/6rumZOJshDuZ/lwwkl/IHyl4zpjERYT3W8qojYfTDm3qob6tIPE4HDOJ0Uif/JDUnk2H0g5vHEWpQvCtsKcVjbcndRIoapoF3BkAktGevwY8CZPlsIgZMpsth41yBfTg8FYYpDCDbWAzwqTVRfNhbD4vxcnZ4DQw4eRysBqF/aZL+BElk8ElbL0oSBB91/UtS/Mbl9D7Q+KfXkD0hibVOJTxGK5ZKJVms1DHe11H2PlPeS0P3vxZ0fCaXhsYp2JbBN/lzTaNu9LxovMGm8Hv3rctgam+qVK9WPZPHVIrwmp8JyMhlRoEAawD24bN7k2KrgyVrGtrK1m/MhgtXxEk4b3XrQhF9YWjIWBsoaHwzu/TCp8OaXFTYbCpJBxsLJRbJHELtxtJgltCi+A7AdX30I8BZZInPHVYpYrq9KoystWP1jK9ThX1ColBAQfmZnE5sNgkFkE+h2+3xNk+7tUIeXheTjROiogEXokUO5iUlTSIlap2bpA/jIjuiMLHH0iyC8A+FNBnyBZPGhZAB/oXC03frtqG5Ro6KYmcKs/ZUiRWzhCoPHKbLY9bzKL/vGXxA4sg32S3GHeaog7u0ewkwl0SewNJ+23I4a9AEBtyIC+7QrhZYBJsFgoOS44pwoMWidtHPDIZcNookbo8Dp/30xtC7WRy+wnyO4OfOtaZX+DEff4QxixMnynDW+eyYsMdY3xjY4015mLFhh5460xZekIn40I/MnPWFMOc3K2TR4secKT+C4/ZXDaFV5p2JvQX9rtYtsuDNvQg1nypI5i04RGrT/J5EYUgrsRqWkSspWknkKChoGIi3m90X/0K/OoqqobLxF0DryX4V7qHdjSEer8sj1O558rWbFhmiAkpIW+1+2T68cyszON0xs7bpXfSe5+jhMyutp18Sn1Y3vjaJ1uQkjMJG5LC2LtCMpdO2vDM5O0m4ZsBYIQwTzgCuNaekOmBvpgPXkuQjeJDWcvr6j42Nb1LtXI41nq3WR/31vLC9vETs3hWHWy2Llx36+6HUi/tgJvCyVXz2zuq55UkN8ENN3xm7z9f8sB5tXOzVviLzbd3/q5VBPgzeOClk/ixJRMC1nU9PZLTD5wSXYRhBSvMHDBkMfsqy7HuYQAmR5qDAYYluyvLvdYwHDLz3WZbGVeScrx2McnNT8khRmDb+gyAZ1KX16vsnnpD5pOZDlG+2WVzsNPNa7+HvyXEYjXC8HXMSIrLb+pOrE7svty5/tKWU2zqqZuiC2ACV2wjz+TQ96y9HwFSwjK+U5Gf72sUObztBbKL0xCVwenRi5i/7pxVaksNy7h2lckQaZbS4hftW1y0eB+wrxI9Zg1ay/foMNt10Yc9KzaDZFZ8U2ho38mrJ1/PHA9C1PKkGRj2uoxnN0k5Z/hE79IZdZA3v/5eXfVSDgudM/vqzYDaz8YE41R3/BxdYVkRLJeCVUxHvTR/QC+7V/ROE9XDeiv3DhAXfOFlKa0VZsWS/Q0pzUz1RK2Ilf7XwJ0gUGI2oxfTl8gTSVXUvNvpZO7b3bNzrmRlLEjDLVt+MNlSmdi4sGvCmMWcKc8TPPmrXG3ihSVR3cT6AgCut+R3ud2W02GBZRbFE9kqqPF9Yf59SPbAKowdfz8blz1O8IIBS6xSBvRCoBOQ1CrZh18Y54VnJscM7UFmy7vBeTlfWIumEcL5i9Ysnp1wxOiO74t0ECPqPD6c8+38rAXs4mn6Em3stHVVYyRpefPnsslUQaMuNj+VYsnWzXPncp+C+WP6zCB3UYCnGF+txbJUvi1rlW50HFJpBMEas7rd+XtHttwmco7prWN9I9Quc1UWI4Ziwb2Ktc+4EgGXfHbW3dkWSpMUrHD7YzAHrQ7qkNuX6uvuAgwsb6jQQJDl9Nsj2Cjh7/2TxFpiv+VIKwBkyNAun3LR/fuKtf7iH3UXgrUDfzpDDwEn8E/Iub0tZV/JSVtg3KzwxSeD7UWFsryphZgORP9Z2+LyVcGp9HvNXt5i8qB+m22eDVVhFUEiT1/cB1QaWVORudIUPwfCMxZIt8FKs/wQu+vl5CN9ZjxLv4TawE4zv2DLxhs/23EIjiNVzpmLRkY51pJTSdqvO7SjoftNScr7flvOtu/zetrGN3Y3tE2w7EcGkUVfLuaOCht90NvF782jyKlz79GgTUO+C38HNGmpy1kt+X4pWMrEIvyAikNYJ6wuqLq0zNqu225LoRqnXMCTWWQ8QfCvuwzQjpO3JMeFS5R19dGC6mz1OHmadmrjEC43joij0mWjiw68NJgsBqlAaVlb6SR10rhsTxaawCeTRt9Yn3BdpnHIRMwfXqLwuVyZR2fJ/577x825dHZlXhypiS1SJNsN9s+VG/8rfqORak6dRk89RaEPyA8m9aFv6uhKyKDOd8Kg6kzOF3dG0NkIBUMtYhP/2KFOuUg5ZAUcbkAlDFsAFAKKvIEfpV+fYikAgyrfDX0qNdIxjKkM+mIGhr6Es8YOLDX9D1SPSlOmHbfCDoOYeYGL/sFFEYAKkwlUCCiuH9CaE0yxwwD9xCASEglEBp0/VOXTdrJbcpNzW9isicOiExlGiUoQNlszEaAyj8N72UqrSalxg+k2Dve8TsY0elyZEHdhTmCAnQkKlskelZjsZPx+lpRgR02BdRtOJoy9FjUD6p6TgJkugXEucyfIHE+uu0t89s2lS8+Lg4upmMon4JOnQ10cXO/z5M+wCbfWXUP0v5qQlJK2+3H89d/pyJf+/5v96nfV2glgDki41EQYg8fi30Findu4LrIDuAyP1fea1uQj27OZduq101Xum/e61gUnu+c5J2mPBQUFVM9fNNpfHirN6G9rjJmKiFnEx7nB7xeGMEBYlYVlFPTolB31qKz0pKxVKcv+UhxTYY9h8y8ZrhcYXilP9Zm1d4FedMrYwv70qGDpyIm3tA3c7YRVeCx+FYE4C3/MsxLia8JNa+KQ7UtY9Z6+KxJhYQc6HIimHuWZ41+5cx+DOeDTlZsbxssuwgnbw5j8LxNm45Pxs5lq7Dp37LpIkkC4vkSUd0li/nN6UurGrasrLhA8gO9aPAzQLIRTCfG1qFa7y5i+K3IaJ+aNrtkl54knfLXys9TsjMD4R86Dw3cgJ9Aa7n3IgWv37HrkAw8M7Zx3z7OveLSHs+DTW77xDQOcvOR8+Isw7FyUfqAKJR86AK10YKH0SCTWbCgZbAF1RAJwvLYinbY6S49g8lZSnaOnX5HYu/plkGu55Hf1MVBAwcWGkinbFrY5dUL73s37kN5Or6e30m+5Bp3dfKW30+vc8uMMlt/s4PS285vOG3ZrPtRf+DYFz71leju9nt7iGmHZzU96O73OLcKzmzeuo4h3JmUh98/zd81pVH93J/80MO45e6cms5D7h7to4p3XZSH3D3dZ2v77KmLineEs5P5J7/I38fHO/Czk/uEuCe07/3R3GawqiVEfmRshzSrv8t08VuEj/aprf9m+tut2k1tT7VIvPgBJBU5v+M3b0O/qfwBHPWDz+L7coZhnFXgERgcWn0e/XBAXcqjclh4Pc5fFx8bPaekX6jzLaO+K5oiLGWWh8ctv3r0gHlUGLY+XYgTd1kZe+r3yMdGJl/TqJtbiFTGG6scAvRyi9MobDuDXtvL7sZi5tstbB0TnDh5wz2xBzF9xUVPeQA7RorxnyeWXOI6zd7cDOdGJ0ituCvJA/oOeD4aBclt1GLb1ZZNgV1ZMI9hxSxm0Yba5NhT2v+W0sAW7rzcOCUvUrclWNMSDDSEpD3lTNc3K3CHakPX/zHBRiIDVcEgX9Vt7Jol0MCjbZaq7VTvKIIyA9PDMLX3vIar1cWPvEZpob1++h6nZ/va+Le2zrcLmBZj+EL/7+8c2JAm+4KTvxaG7HJqVrKwubBcS9vKFhC8ktXI69Za7HaFMh1CWk9Zh+rbbhJDH3qTNaTwdAyzopbi9nMNqpGz0MTXUwlKF5kpY0eMRS+WO0Lxwc70Fvpj1pMOuIOUPA40WaVJ+snsSk7ZErKpvK/svr7n6yu5SU2qz5UwPodjimBoz47GWuTKMwbKYWqwu8RjBeisOOPsWDX78cbdDHX3j5vHxjz902aCqdHQsg2LkjoPQeJX5qxS/o81ZdH3dtmPilf6HH0alcWABw5m3vvRfMY5q7kYvBFEZJDCpdDddMkvsFupqzyl1YRlRv8oXgZQwgYmYBgwjvW6Rj4bOpBijGD0LOkzTUC2ryhtKa6lFI5yFmIhJTHnJM9YxYzfCq3Dkxu2d7o+9Wsg6JzenpDtSKM8LF7HkUM9ZjRpIeTaOAi2uApcddhOoGB354rhUM/BgO+6ILWbKxcHgqGRM1AmGw1Yw3eJwYkFsjOili20/g0OXkgqFB5CqicQ1jFULl7NUu3Tk+hoxVX2XrAzY5VqufZwqRstr0mQSGYoxPswhROdsJOmOMjNSxgVGSsXWdo7Gpg6OF4EIWgilk7lu0FJ2Z8hsa839rfJrTBfDyyFfDWkYq6VaWoA5JDV+w9PpMKD8G6E9xioR91sB15Rc3sx55ujqyG6F/7E455VXTL4wTes0941j08J6nWO6+lDihP7u4qau7WEMq8XMJvBJU2ZgmzxZlbuG9MzQ7YWuUJJZSWW+r5NFSd3cCJRiy97Vs1NKc65lv01Hb0GlQ8FZ7lEjgGHvIAWQR7PcJpJWZWTO0uSbAY2Leh7HEEYzYlW96ao4OO0Pq6glS1ZTeol+FPk8XkReB02P4ul1xVhVIsO26QHnLz6Zwg0nlKQKo/eo997JFcn5AWgF6Oc4yboGt+AfgADu9KQaLdZMmCKOvTLjoe8gh8z97rnjcDmfPqKxvRUmpbSA0tgMYd0QuDTwmzlASHpdaCj2QvPKamB9kikuBCIO9oBV6KyufpDPHCslCOxlAhMlDLbl6ZLOsZxLFPQCodfGsFKWOTRxUc/sPs1jBkOQg8m8gMNRA9s0SX/KRLucWvTc0KP+bwPXhvrP3zGt9Hc/gZ4beN5f9Nwbz9ZLUmq7y8JP25XRjoUEFkbGKEQIcPSorsWxw1Cfn4Mn68UihRO4y0nZHVZcy2GzVMRQN9a6od0m92dgIPdPH9DWeNJBuX+hlBCajBL6X5lN1dg73nT1UMN1TaZnpxHODk9Zndipi8vFYUAtybL1bd0oLfRSoR8vcutFTrO8aabO7Zix3cVB1ur5ubUsa96z+fxezdiHly+co8vNubem8Fp19GWFMhry+lH3ERC9ooPWu+i8Wumff54OVfUCfzhEWsPXrrD267bChAfJJIwv8g0T+lsjsf1O0W2oaOaDBcKDHxG3NiLJ2i+O5mkArftZ1rbAqDegetr8WuKyp8EXgrSuRCG+7FcJw4RIVJZHE7it+8craIm1zqHTJfsIdL2RvPwGTjOALVHq9x6msUOH9vmyBONTCXnL0aSY2OtZ6XdaCoySUXW6tAbcn3jTLLXqi06hayhHV1KUk5NMgAAREsTfsW6F67vng2HCsWbJF/ubs/0e7s/oEEmK+1dRmxPVIMZK8GrU+ChijX8XBv3H8Rey/V0+HNFRV+WkXa8rIuunygpxSUIrJAu9tudKiFRzX4rM6D0/1+lxd2NuKtO23NuuMhsgNdOsi1SrVLbfNzuOR9cdmyY7rlaczWUj3sEhSf2X2LrcM+T198Vsikd0yBrqvCMjhCSaoiSLl0WOxfLfJJP0fpe1KOF0KToxiMlzcSPWQjQiSbzjDQzh/qxCDtKJnhQsROMmIKCLIidb743SyN1fDbCZpjKhS3mXS3qrq6Lvz8xaw3FRuBuLBR6E2T8IlAOFUBnWWlbwRfrSoFLJTO/LYjX/kxpFwqKI60KfBtAV0AXoVVZPy30fhBUSB82OlvyL3BhJKQlZeeCpCcmGt5rrNx5PpYQyBMJ3lTZIrHRim0cLuIjg9kNT0TcobUy+NQr5bg75vCy3YKKUpDnvygZoIU7AiQR4RYLuNHSp6zpZt2rIFt4SDiRxzhJxRwobYCg4w8aITsZjva5zP6dqUSzAPMuSYMCjJOETKn7Vaep7DG4hPKr8FZ5K35MvbR5MMSeihVfqbHZxcaaoep37qJBGb8bj8WnitDiPlD8uR7V3mtV2DJEJVuIa2EkdaTG7YVno5V2f1aG5luv39OpFe2uumgdvlv7yizVZRN8F9MJQb14YmPvFWy7rNe/w6mGhrUP9gp9NyruThZLuinXpi2nQ9Yn9UmX7paXD/V5rxQxeOshAGF/4jB6NlXvMi6xW+N6FhMRHzssFrWwWDR7jpqzqa9hIbvtT864wSjEM0zI+9SMhzuMQ0ILloaJ7WRe67O2kpZ3PfsEsadtO+11CivPNBUaxow54TWfP7m92pbtcg7S+ucvzxs19vBR27hHYykjZwmu9NClHMBiO9rQDhb3kt3hSN8VGdF2KxTtNuEwyu7Acu6HRxZLUWBgf445OTJywltDdUnp21K5uJcbKVrCNsJml6t2zKdtExnHWt7+hYl1+KWnr/DyKmMHLa1JetqVTw24OZ5MsHvEp8xrSS/AjYjfWnW465wtW75K50zYcHHWaxVcx+0sN88NkexV1vAMdbwMttiu3xeGk0wFmA2bbXEcDwEXOl3SKBv9u0BVit8InNpKpXMaH5IsMJcsRSG7cCxOj4iUvOMtyzeia3TL+QSLXSylxVij4MUl6gahHHyKW0gm3zSbRm9M4d/214ZHGAhozJCUPYYoDirFEUovk12v1B05ELtoRfa1EWRECkhMqHV174oBmpjKDySC4Z7y1LpRF58d0s1lv7pL2mxcbeLypvWWePA9LdtP6nw4WZk+VFyYlIRSlThA107utUM5y1wxjuBnksomIhdQ3NSQE8+K/fJEvs8h55I4AQzOmRovLWZ+EpuRiyglutTIYuL3Rug0O2cdUCh1H6R1A4rdK/R9/Fa+iiHFeSLutRmdLpqbQmF8zMX8iwPwJW60Xx5fHYnUMnxRifs3w4E47ehBZK1rTVmUg5k8QzK8CMA+5VbatDjrgTzIxv0bL+WALK6CEHwBLDJ2WRJJEwfIea+c+1480a/056BS0CegcCPTjaRx7cxrFTfc0i9FLgC4Ne041Rt2JZ8e9H5lkgN4mFI1kDcE50aVhPct9hGWmfMXAwMDxIHhIJBRwvukSWWbXQZUsR9eyUyfGU+7ZS+ANU3pAn7DB1lDv6idCACDUT156Cwf2lu2vFjBX5tplk9JIDXHxkwrxvf6wtXTZ0sKNozvDzljP8sLuN9+xD1z95KPfjoCJ78CceHgPcUZaxCGcSjoXLLPLkOTVHGGtuH5lxDRb2wmTK0TAGlsit5V1p1p0Yh8xsGf29SW5k/VQFOxET9arSOfaQbfJPPVfBHuAgr2H38eCMGHQfyG6RiSNrBu1tvmRZD19GPJDwRPiJG51GQP7iD1kP99qBXrAp/WoG6nvu4WEld/7/NAxmhw5bBn1bddBZI/YBevnv0FrxGstKS9PKN2WuDW33pEmapDndV0U1oAbF1Q5nMZMALF0w/7/4AICQGCAX7ESAPAbAEj4Cte0AxwlMVBBuarcXq7VO3m1dbXHalPmvz23/qD6rgM2VjUOnVcnd5FmbnNcc9t9df9/0Na8J/KMPGfzTvuzxLrEKf4tP4SWuTriw6QVgYu3kfwz7E1eia+nXqP+LHmFvW9dAgX9Mv1XKfeFHOePcKdiP3Y6dW96PO3f/RWfhzbM4KPpTelj0rdnDzOb2I+zg5y/fnhgeG/j18b1xioewvMSQrg7Y3fOCUfiq5mTM5flMdksmkM344P4CvyrI/UtU/pUTh39c/aLY33l3y2fChu7ak99jXCs7VKLtEgbzUGJCHE08UviLeLfucm5qtyy3Jbcn/JEeX15t0nNpK2kF2QUOZ1MIYvIerKD/JzSRPmD8ozygYqlEqh8qoYKUxFqNXUsdSZ1OXUjdT/1FE1NA2nX6D76JvoB+mn6JfrP9If014w4RiaDzpAyTAw3YzLjDRNgeplR5gjmWOZM5nLmRuZ+5inmReZPzAfMVywMawJrDutPNp0tZZvYbnaE3cjeyr7DSeDYONs4Z7h4bj23j/uW5+bN4e3mPeZ7+C38AUGSgCtYI3gu+PQ+oZAktAu7hAeEp0UoESwKi0aKpovWiH4T48Q0ca24RTxKPFk8S7xYfEj8k4Qt6ZCckLyTmqR+aa10ovRr6T2ZXDZRVumn/3uPB9CnogAPjUCDEvUS547yse8g7yL0u1nooZ9o9V8FdaLWhmPy78jaLloaIblu+VElz09yDK3TcEcAYbFLPN7ZnskFGxvXEDDGtS7b/vzbqPLiKZWFNLC5pI5UII0FKF19V32owHqo1xnFnyfHjFO3odCMsiwKi8g4zZKbWvbY3EAs8FvE7hmuaVR4Un1tAHgr3iim5WOCxFOo86SyWQYDZfibIlyh4nZ7Vem6NfS2KKRMAoIX3mssjimqrVEKhZ6Y6l3p92jR9UfGdAfbtz4DxBj5QLbjfp8p9CLViqYtAHpuyy5dxb1UL36CVVelRaFA0kW8yCrmijmLTu5K71uk8GYZcYr1/Uv+ABgYOYPIuD+u6paWDAGGHl3pvdgUL5fsvpdNGd7uFcATnt082SHx6bgndxERrajb7PX7kyCM+b183p+HaayjDkY6KnIwqGFi5NBa7gq+l0d35dTja+dpWa5BHg1nW+20HXk1F83leHY45DZ3jAtPiYfzsZJWHTApSLRCW7Q3I4cS8mskl9lmdyWbhseaGNBBV/REzc4qXC01fZcB3vg1uvjRI6ybyRgsMZVt5eaqmnVflCj8BKusJas3ODnsMRpWpTweoiP5Kdmbp8KqmPngCK8D3EcFQrlU0SrQVVVKs7897rpy+dA7Cu/jwoSeOXhcR8nFmYNHGicXcJu5MA27CK1ZjFzRqHIyHKBLzYotlJvuWxxI5TtsadwHfo5UcIBnLxwRaEQBBthXlL257zvlMCzmqAEGKWRtaCjiUJWLhLIYs4IN0pvu97JwAuyoHiGUCUnCcJHntaCzC6F4tArMO1jCHEf3a1MChg3auRdgngOEhAhBhM4CQaH+/8v6ob6/Nrf5wWzMAK6vhNwbz4GNq+a9uVhTt/rxokH5KhqnIu5Bye9Cxn7sy6q4VFxWda48ReGhEmjbEwiNe09ZiXa9zCg4CRKs6JTiM2u9XW+hG7/FyE8H5c8P3e6RWEDG6X4PCaerbhgF93FPVaMKIZgFMqu1YlCKWtsJUKl/AJ0kT9TjXFlAhS4VraFcRGJuT2O9No+3krvZiFrUnrw3w8kqN5YqkxeqM3nCVGmjIl15GCOfsFJQaBJ2oCg1NgoSvlKvFxrbaNbi4jqOp/ks8wKJ5yFXamZr4BkSrLmXAliQg7kEYnGP7pSxjeKvch/xNmglpHIGVhwlVw5PmQKhtKP7oqj5kRcZ1Y7EVDXtg4TQ7fpCeROMUzzwu3EWDtvN7sh2oFNGlMbALCrIk8WqDpUhdCO4wGACMh7YxZ3bBMBFRHqNuT0lBL79yHsD9MhMkkOHBuBOFqfilSFsI+gHbwT3RFTCWsfzztkU2CJQXrPakY6g+woYGiBloj5QWmU00x5AH83iTYqoybSfBBmuzaQqgCqJDWMnvawLK4exAPSVBYhwn/pKsb18lGf9PG+fZchaQ2MlZEApZY9+v+kCgE4ED7yRA9cTspSvtJ5fJQe41OwrFKsTqB4zPfLBJmw6fD8e5DwIRr3A0nPAx6nN1od8JMGqYti/AjRrNaGAotdi9q76C4tCKb8TwEkHlf/ng+exo6RB0WL7HoYetwnlZcDvV1Zcjup3YS1z1v6BBlo/3Tm9/kPXo+/elNk2AFS1fumonhV5VGFCdpgyd/Lo4J0a8F8M86BfpVtsO8alvihA8o8sZF0a3CKLkF3uANZVz+L2CnM4pGC+Qy6pDBPQ2Hm/aEwtXWRts0AR/HL1l1TKKiaOZ8T3RVLyEg+Uihu67GRsXqb2KgdWI0opqKoSYlsShkVy92HuDh2u9H3ONM0LyWqLPz4fHJpbyNqdzijrhCWOqdwK/bY4W0w8LV2tAghTikpCmJyaQihb4n6k66HIdSL+8pfVjKwDeZ141r8uEddDPgUNS1aDa0KX+odFLyWQYYHZDEF4dhFSQb40Yy/Nh3uSzSc1SwMB6r5eUk5XszEg0I/GTMzh+agpzTntb6UhXLPNodJVrlRotir5omK+RgaVqA4QKuSGFRRH0VIHrR/eGDOXz3fVqdpufSXUwf+LpWCbof26tdv/rRUmOOD0G9nEdAcDzaKUh2i5FGAUvyNtmtW7D2tnCx0kbU4zwywNA9tOku5lHgRbbFTmIGsyxU+Xu6riFhFEuAO6YdvH5SjvTCWlPAdHsh3NyQpuIKhcN1E6j7+ArJ+DE7TslL/f1WGtyBoqqipDGryEMIHuudQM1YgigC6OTsPR4QE2auEQTzGzhBR2R5OE5Y2B5UUYQIX2ACXXJ1o8anAA/jIDcTHuylo0vlvwaVwAayNU83Zm8KJ87kxM3ZQZhx2WGkTgm+JPD99SQTim8ehnzl5vYEBXncZs757btIitspjSy87PHVLEL7HdURqcfkG4XB8vivxhcngDeyXQXv8zLuYxedUKBKSQuuVJ3bB4VrolfqX8EQ702iMJkGHkvVKNoowYZuPbvQfFOWyWhQLxEYJhiI8a79OweWrgfYupT8M4Yqove++TFNujzvZAAMJhCn8oZP+4wFkkfw56yFDw/zfP/vk/N8KDT7detlUDbT8FnafnQuXzzeYsLtMJMpB9K5SHKj9qz0N3yd24Da0118uNVsRgFSgwouDf3/Z+1L3LWOy5DjD0lePicWbZJPvALBAZ8gMePCnwW0Nwy+atUBk+GMwEd56cq4lfHCn2lthKfavCdh1rteNS+a7LRjME+OZWxvbJEhxOxmH5tk3bfnmd5ikmfAPMvk2xpbzPl7UNyaQ71913YB9//9bzHwab8Thb5fzkXUBBk9LgfKIVsXE4dob89IcfDDSt3bnNoee5l+sLlc5L+LYCPKyu4TxoUbGxtndc/kuJBEgTaQuGgbR/3RCzLwYP7I3/+tkz5Z6jTn8OVp+qHbM2Pqieojb9hrpSDwoo3/LkJxj4MTfw94XMi1qnCrqIEUahst0XR1sLKVk+O37i2g+Xv8Q1GYLLoPWuEQxeAfvHN89+nHg/t7TYrIND9yLRqIRBTJML2Gu1XKPZHIotLZew0lGB3cAvgsU5+oNNxFMDvg4peBEH6Ubi0vgJjBomtdnvuvklfFPtbKlRnhcHG+SS73IG34JQtrxAGw7FyiyZ82XpMiK60DKczRTARdsWAh+MNQDC3lgYleQ2mJaCy9rXtJt9cqxOty61bm7meBigMwPQDR2VrIXINfbQCmY3BLtF13GuZUKQ41pAhNM4g9Qj/RFKP2mqrjD17qjfHEgZWFLpOKHpx+daVpheRWAq4uv4HXoTWJg4XdnLdefvxhkqEoDw6j0MQwwd5rfdGrorTgPb08pPiftArD9k1z+BFG8kbQGCUWiHWqtTJ4eX8k49VPQHhmuLIdDP0eDhkVFwuRBovxmwuzdoCssd+fXVbMKQKlK3GAYRvkrm3nLRpkMrctspwg5Wl+eH9eccZUW+0ab2AjpSRMr+mk5T944r/blXEbsKUF2eHTLPaSti1wcK/p6vyhGHrGpTgqOrFm7o3Ohtsks6bcbVapp+pradnoFXIsCF/L0nlhODCImbbPVoNpJGM1dN9G+vA9qk2NFPZl+s8nnE0lTIEsc0LDXUjpdPw3F2lSSTyqU/CEnWx1WgYOSoZLGgjbHJy6L4+/ZM2ssMsB5cvFrfIM+Kb9AeZgrcnXCx+HfY/xpz6VNNMMWQCx3d0nj0u0EMjgHtqOjOJtvCx656NKh0bAYDmifFI/3Ebl+172cE+BDkefV5sQ3dyWv50blq5QRvj36BONyZUVCLtRrXJJz0hbzIlVezBolL9ebtUs/CW/JjIGsyqYyrQ9Uw7GULmUfnXUh1rn1g46fmHvbzCGyIN3jsZ+AlZIu1RERtV3oFGDbGtzY9rk6NcnDDoD2m6m0jFOo88C6vAF8iUSQOJA6Rwe7Pq7jC7GDpkzEyV9heMwRCwkNz6H4tPMwPtI4m31DEXi/1j63XBBGuxadf5TTxDA8U06CXfF+zQc7velDeVCh+kWhwyZK250F9G3NUJruhF3653OnDR+bOf/v7Ozt7s/Iou3jWnfEe9hNUNziWejLzquJ0JOLqFfdu3nxqNyMJq/EV8nhjPnqzAcC30X/Xrt0Yf9bWVj/DFeywm2nGXB0EZVnq9DQnTFCoaWJpPW3cTDQcAFFWhmAclwgGHyr0/aG3YPkVvPOpfBP82kC/W5GmCGxKiHIwsxzNYjj961LrZzhoXzVo80/mZ+7F/riEEPgEvPaqJdbquH0WV2zzMQtbi+UJpVC60PkJw6gBYgSW/lyuKNO+J1Wq4D+87RCuPaTQz+t816/b9+Z50dnSWFwKO7MRdUJ/KHmsylZEKwD9dqsf+3DQsnGxfS1axEirXlx4RBhha/+3a61gwwcyEZV331fq9Sa3CTwmxlv3u6y8e9B+by8IM7uNtd/opuU78UCW3k2dh6+b3+bWeCEnNpYqStN4of2+YSxJ72mggXbQ++lyH1iedecu+Aj6F/0cFBjkH0pEwX4QWXnT7nu9e8Twctz7edblawV/TP6yIXAxeDtFrQnHRsV6f2z3m4ByVHCHc6LRr1Y9AsOipRVb2sGEhdgnamPWZGHnf2z52NDpoyRn+MBQN3o/tW4M6ol1wtR1taGzNosdczCcyyl7VDEzbXvwBbw8PCzkRl+wG6h0plboMY1b1rF3dDcEZXcrvAaqokLTiTtsrIEUk6OLa9kiQS7Vp8hUOypmQRE7tveT4wxrkDTtLb117KiQYbMhsAK7nyJ/J3JFNRSF+wLIsZw9wWRr9E3wSiW5mzjr/SRJ203xQBG/TFq8MELrJ/TGg4/Wr/XX0OJ3vJGUMe8mUVI270MSFSsWpnjjtMaTpKQUea0FY9hd1O6iSswmdriIroofeOC/BeEPcO73mvOA7H0EfRvx21vnP9wJt6/JF11VntK7IH4yFi8uwn/ZQATR+suxmvv9Tsro0R/BVMsLx8mnlCgrNNtqRrlgcHDB1OlbMTCwoBfVAsMtvdmFHxJhI5eXmei1y+XuN3X240hSyqPJLTF9vyLoPXBYBL0LDHtH7X+fGSwygPxlJMThX/oFrr9+/tZ+ofA/WIFAR15v5dcNzyeHk15h3ncZu29uAt+oyiJYxAgs7btiJPmiZuZQVHy96B+srIImScAx8/srgFUeeLen33FpW6+ujln4Q4wbuw7d5bAu3B0mEVsgC9XTV0TZt4H8azoqf5+2Hs49bvd74LwFDK3BEde1irgKvKBMowzp+2e1gAL/jW8D1Cwh2c6QY8UlzwH/FOixpBTj09yFBj4lTlTUb7cSjnqhG4QNgRiaGsLA31stTY+Bc2/H4zHJlWxb7lWLdr11w+X1sSzq9+aFhFzkesO+TndNZ+f04v/j84TUFusDS+Y2ZvOrSKGhxoztzl7Z/vKXac/Jcvdr178/O7s6hlEYp6FXFD39fN4qXq4We+qhGJKwpSGvVUrvkx/ALn45wUTuLCc5PRd3RGyYfTEwXX9lqofzl2o26yavT62JeTKfQuaMLAq+1D39R7FlcrNqHVRq9SSl0JPaeq2xFDmh9BEH1KJ25YgzUHpVreFVxB5JIM1pnaJ8P8lotWi5O7ZpXG7bnpxBNBYmcW5zQYaNg/KnZcFiO6ncRpnKdkofnFHcTrKfnl+HMuic72jFET5cb/Nx18Zmx8ta5J31IK7vR6FbrTGsSQh+iLN8uQXxRjqJpWoaskHToygzQmI7BM6FUbBVDZpRgpX7/KCLatBWuTsbEDJF5oIvQHZ1rr9r4syCfv5g96GvLN8axTEAa8sJC2f8S+/OE/6vDeFvzfghSM1/9/9vC3eqD2CW1o1Bpw+5SGakqoMh0o7kf4jP0SDCr+DV0twTFRhty1dpTtZcORDRWoyy222cYC729DcE6nCmVOhA4JhA00yHap0Cr1a2vcdTcDnBH64InK1jaQmjDx+y1PS3mEQ8R9M4u33IjcPa5dxlLPIZB1FEzQHbNEL9kDNaR0KtVlfpmAj6jKJFtdWXYq1BGbqtBFppQprOp34YF3jMqFbEC5MFvmidMY1+mD3CFllDFx7V0LzYv5UOIGVEqMUQed/9koTbzlrBf3/dddQ0mhQLTUMl8b1WoAcL0oiQ1GiDx31W9SypPUqs41gUrFlc2QZPHg0HO9jbfldF9X4IGAbJD/jL33Ka3BYO5PVXt35/R+sIh627wBVa0WbwFOo6oQa6LsGIAC9TRRHiSUwBhQ+lCC5MMgAHdyQElwsXSuQNGYgG7I70H/M+GIcxTKEfphtmYCQL1lP3FuOZDKxZOIvHO1/CU+MiQTJKhcyBDjpvn9SYwuDBLH3w+IFUwKVTCnB46UR8sfGgzgDnI2/owyuME3fnE6VGN3vBppSNElx2aXSrw0fgRIuZTFIbktaTTdB961yWtTpt32zoimohEIS3Ly7jwVy1wlXK+SBCYJlIrQxZGcWj5raqcKxPevQ6Fokd5FyLsUl/QG7O+kVFKtpXoSEdUKmaoSv/eeWzXrveVk3dskwqcNY1Q3WS6jKaHk7ljh+i44nsaofgKGZZOGW8IIjsNZgauXF5yhDAmiFb5CtEXY4Gp1KLJWIxC9U9TMA0iSvbh3KdEU02g7dl6eDV1+rdlkCrRV1zfAKnt+7UFNcHT69UavXzYeg3J60L90t+OTUQQm50mSTsUcoYiKbUmsWHIaIExeBycaPlOVs8yNFT9wxWwrVveTl2PC3qfbHeC+81AatJaNakKj/peS6dKqUo6BLhETEm1k7w6snwEM4pvc9vpa1uvxKGaLZhiLuLSjH1SouUscqx9jr81qhAxyjyeS+NfdqiXihbW3h4GGqhFFLfS3Se/zVCZgxcK7Q0LLQsnekgQb3Wx7cmEn4tTqa+1JxNOTZiq10ZI+qSuoWZDCLEM89TZEW1JJoK1ylB7S3XdZyXI1NTU3V4sCG+0Ws1/azcfwB9J+bAwZseBnIMvrAjpF2FCGm5apJEjISox8ch8NFUlkTnwFbvIIWQSdvdbzlRg6tqE+oPbqPRw3xD3uxqk2eS9o9S9W/DIWmlxmFDSxd5DHLw5BNlw0XNIokrnpGI80dSoIzQLePSDqRWEbKOz4NxHEcguJjWeoCKYGpUwQTDDS2p7CFsKx8hkdUcgRpgtCgYOxZGBBIlxDijYVode6Do+t7xEMnAS1+L1WAqRlEOIkEkzCz5v5EzH6F7joDF5aEKuqMFRsSLeAf2hNY6kZFO71+p9FBe6G/s1PlbxiBodALMq13unhAAHfRRsnSDkqXldo01gCVi841vt0+paNs45UkiqZbI+sDu5DYIV20IOttWc+h7aFoyA/25gCLvAL+l3Tki5sCTN2FwakhAWN4Q0+d67cAHf8HRnUOYbGrbUo60DwpPzbQeXPbyZct2HZasyy4x1Ldbp5I7lHzPmrpuWDs4B7CbOm4ZRg21sv4pnCsEPbURDQvfehyNJPz4uFdK4A2Y1xfU4BsqirzwyHYiG8Ctp2K8wyl0sKNZ8qu1htKOZG0mvalvQ9blkTcIRAK1b/cjKioV1akh77Ul3oojJtCbOq6vd1QnQ+eGOllGWO3UBHCBG3PFtGDGyOaeQmA8lO9CBfyGYtzx3LTfn7sNLJCFDn/Y8UY+nRC/reqyy6IG7bT8vPbyaHBXq921ZMXx0nIzrGY/+KvfABaL6ZsD4G+XbQRLIUdh3q5OHftAhTherrUGfpU9ffFj3TSIEBkH72JHr/3HqCLo2sm1yzyQcPMbRgAyzjZmkathvTVdjbJQc6Os8Kz9tQFc7T6teKj8zOsrL/v8AmTYfDoRXhocECrxsdZF7XDfBnRk2DcjO+NAO4Vp9TnMnc7BEoB07KiD3eQd6s8xifncJy3/pqfF3prgSpJLcxp0/XrQLk8PYhBvXfyI4we3G8W2fGsJR8E7B/nBOrWHuNKi9rooQl5eFFvHtLk3y5dyAm7gdCIO8Bu9UQnuvmCw46Ds2r6cjkd4IHmpE+1yOvHhlx/LGvRvgHf5/yi+adhpcTsZD0eH9bM8xhLc5OERoFHAD0yvWxnP5KnDX2gCQQTNOmnVlS2ghu7vgrf/r/ySTfTgd1JHMR4gy6vteqgJcrykoCARJtR7KKe9PbronNI9b30qwougzVpOG4iWlHL+vsXuUmWsVDfknGPrWBkhh2LbD5WBjpeodLY0HiLxClH6sGHEy3zUqVVXlowOioGU1hOJxG5Zp4ArO71dzGGdeNAv5atJKcdKvFgoHgiYJJHwyYT6ds7fKHNJD49zmCmPtZw7sbSeP1/2BvLinvebW8CVI0cOWtROqJZI3duJ6nUg40SlMnYWc+sk4++PLdLVSA+ztCwLFmsIwazIj0iGpZ6qeFZ86wjDTwhdAlMsaI/CyLKtzj9h5Moa0MqN3O1uVO+2BJ7A581R1g/XGi2wFO36HF62coYMcxmO9wXC6SDvWPARLpmWESefiNvEUURL3cg34E1OjS0ecYgSxxuz4WhUJ02RjJXP8n6mQQsh2NYCK9EqOxq9WwQTWCT513ZPYiSKuPVbsLw8OdThCg/MgV/kTRTHGx6rPNjcKg6Y+xGAAEownqyRpeqzJjU+WdO01uZGrdbo/2M1ANUhaTuQsO6KxuGnTP9U1vapXDiOFNNXtW890niGcTqogfNg85p9DJq5xZ8MJ8bEdcgYXKrLH+KCcHEYR4HAuJJ8XA3GOXs4LviMWqPpnn2jSVWzESYCKoiSJAp8H5OFae5ydWcN3QH8iJR4PCcqWCWDFOP3W9+RGnq2VBybw2QfGzVsrV+gGMZHkmz/zcURI5y5uC4E501tk+qPLpCIRK/6GaP6CB7TnlrcPXtPTOf5pkyH/c/vC47DrjLe37nxzMaK/mbltz/sCfr3hfnTDBCL2LntmplgKRa51fcMxk8GTCs7a1Myj6p5Ytz2pxrdyjLoETL8PWI+YahfvbzWLqt9NZjokdrfCLz/e+DbXdC20XxNEbN4XLIthqjebocL0u3urqfPJMtDM4tiZdgHaZsCn7I1CPTF5ebigoYyfnhwsd6Z6VK1eaIf1g1QCFjujExNYXgTIS2Y8IEbE1eIbJknsh1155e1+W5k0Ey3pxH+3HXOCUAZ08U7i9O7wd2ge88FjSJt4Rt+inDWenrirtx4F0Xkta83Vx+BP53qZGrqxzEZJN8huRTS9XTv/AmGmDEBuk/3/ZLhHPDivG11umcn7vDhfELvpOmQj8thKYXKVmqQliUtrs+rFK1xwL/zllTDmNq6temPWuyJGrEBJUgvg4Ze1XRJEJMJOGdUb5QOisPf+eu7rsd91+MEnrTHrmsbugR5PD4wQA8vHv+QPK6cZzSJ8mJpWjZEbCoGimbZXhDI1XRNXNvQVCpVAlsYmU8HWS5UZEmJiG9bDlY2hI7NelGq+8M9UWY1FyrBx55ry0rHspT9RdQfB6WUhuM3d+IJp1MdhIYo6SQKqUd8y8NQU8SMcxF4ru2emDTTGweG5MeO5pceVY4OJREJgmxYBg9pU6yggzFCJAP+qYbOhSq18hI8QcuB82xA04W5/v954rHHfkWNBngFtdbiSTckY7apvzL2Dr+P5l54Q23KwukLI8FW678jkwb9oRpIFiZjkrm0HYWsCNQNs9fUeqZBh0Yr10br7L/qzXbbcKtMRW7cZus95fzXBL0l6/Hyq7sa+A8taAMQ+AQys3enuBNRNnZTQ8xa2WpmSlp1XKcdjVvEDpodFHtyfFqtaXWTvE5mAuxuDgXCk2IOU7bH0kpwnCwx5+mEqozvDUeUZXFfhYd1odXLsy4QRWxQUQHBDAUz0X1j8dFg4oEpC0iLML7LSiCHZLXGLjeeiaoWbuWrXVgC+APemni3KcumeTlv+rnUm8bRg9Qo2LBzt4XmM75CW9Warwsfn82scEx2MYBTTxpCcY8QA049lkNjDRU5RBqYhd42hISkoggJCHWjiDfjbB1dvFuX+aFl3fVxV6frjbZOa4PgZmQYW2HXeTBL+/a5u3jeroX1YnVVoRfYHmuL8w4aqnDl6bGiDXR85VWbTlclIasNhTaMmXzCPIbe7nSNF7yqTsW2vlPmVu9dRKBUJtEcRBVhWbvmlO7SmUR0VavY4sUkQf9tHRW1+87VYdZHInNvfvB1rfwuPfIGye9NRONf7eUELAFMJoD6wwmc4yaexjNr4027je/bZG+3+CC27lIuCwPszrvNqdMtuXS33+FIUmMMvqnMzvah++dLWjvewQRvmyPTYwKzLOKkR2efoCgMdpJkhpL+8baA6jTAJLM0ayq/1P7MQXyFB7KTKktbdotLArWEQD+amQgtQajgF5Eo676ZzT0mCO+/cerApKi8TKvuwnQVQxxCVsyWFTKqyKkhvaizZUdutUMdsFuRHkcLEjdE2N5FvrG9w++ltl4dxWdSdiBEuGnvOxfBDq/lbpJgGIsdx9E95iKpQZ2xyI7x9yIDwCcyMUo/HCJI+nY1EcTfJupgCqaiqjtzqb+x+qs55CzyhHFxhYwP2hUAvRmI6E0C0Rxe/iuxN8mWWRvw03yzyZl2NfKOwKgFWXgfZIZtHNfHgiCoP+z7v4J1hYS4rLxs9kLrCaD5LBOJ7z1fhQiGL6aIn7zyygf/fvzxp7+X5eskh1j3ffALoqxTtZetBt8bjXp8wwpy9Ycjll6pr7fERPAnu9Zljlkffu1yyYbdH0z6T2fgathIpH0+9p/79/e2uh2XXN/qNm/mTfbi3y9mShswYG58EG3kZ2xCTbyR3bHWyD7hTHbSRC6+tSd2ldvIdMYwNzK0HOdO1GOKmbDpkt6mjz1wGViMY8FW719PflL/1wtfKaf//lZ3jSl8GTJtdq28+UM3++D3hCyRqJixZd67aN9eYcIWJdRX2QNytjbCcAz/Xpi5ioYnuP5IOllSZDIcapXLRv503j66vRoUis1++cuZjh7mMBc4pY5XyWRfr5ZE8SZftpohltykqJJpKELJUEshdkXPo8BzkPHDHTt8zXddDyDGjIsSzMxBcPCbpiyFguanHkmBlceOQk3owlhV5cuhxxXMHZn1JV/WdG96cvXomRyfWTh9Qo+BfwLUFJ6ewMkZ0DSI/c3YPoAz85WbOhyfAf8Up97JpAhcwAstd7SEEG/SpmvzK/MfRz+eg5+6e6FI7oPN/mAFD4EVDGH8zBC2QGnnPvocHNlcTZPg+/AiOLjQwiNQlcIFOLS5noagsnNAJ+G8T7fq1eYOcTa2AsH14vpprGijKOCnJXlQg3chRry0GqtnvNd3WVHnR5q0Fu7uimR4lb1KUnFnWsBaN2gGygzo8V1QcpCsbnU6mrwzPEy2bjp2GgQjiK0RqySGVbSaF5ygZldz/GOaelPH9tW3rsHfmRwein7orIvktM4AhrmHfvdyJTHPLEzZu2hsfCc2fXuT/2l1/jtQQyM8+Xh8e8Fi1KiX54cO6MYl9bqaeZl2g3/4hWiH/hmUk+/YlW68YDdce2HJynq3kZtg7sT9AayY1YmswhA/cOiVspTIM9PcBHp3HqGkQQEegZrsCJ5orIB8q2Qhi2ntf/lP4NNWe9/myh294XXjDnt24QR8WPxXEnCdwYNez3Gxq2xropF3tcXMN7p/L0MT9czij2Lwt+z0ZINX8Tzz6mZOmbuslAivUuQ2oyIt2wbf0nSDq+mas9TocrN8PCI2kxsDNOBXXlYqULkrRVYDpuU5PxGF3JxEHq4Z2GWFjMoTfxiMZNF6wDfAinb1t/Sq0I4z3j7bZMPx1TW0IAgVx5poUbYQIqJdyqkIoyARiCKdFjMU7sPDaJb7dYFiAwMdXjGHC+hdRjybGkKlPWl0yZScUsBtuM3avXEYQDq63ok/YumasQ2Xe3ZK1OLYVq2W+HB1+uYC7R+i0QSSCQevAbiqy3tbvfTTDze3RIyNe/Lm+v2bmJMfZvMlZGR2bYY+ksRhc4rCCy46qK5FSZJlFmldiu8RCDFpmGPwXla4HJelmCr19vs2JGpVcIwG7fR7dzDnBx/8iytuVvBZHScraPdcw/3qXatVq1br+fJ3d6g02r2ZwRzE781jJx2merifFy8dTx9JuLWYv645Z6ei1h3XZnOFs+jvq7tuoMu0vhGfB/2bIT7/GtPpdW+ApcMnU3QgkRAoRSRXBTmjLuQe7EbN2JxIuS5c4xS896RX4as3atPDNcq7hbPCsZ22wCq1o1CyFsqWhBzxGhHcQvuGZbU6ujW4ucnAMt343hv9cOKO1XU2ApZmcRNuz/XyKBpCbfP42k9UTBa4ysX1tXRAc4VEEygf20jU5L3LAuVsrpCnnkuhyzhvLPlFjhYWTLCGKTZ7IuIwSl8cJajGcFL0/+5cUmiFfOj+5apUOD4azM/OFnX9vmCy+XXSGzMG/CorikwQL/Lv6o0eGVKeNPOZruKYjaCl1y/iue/e/QP6bl/zfbW2630EqkhkUm8gVk4Q1rHMIgw+qF9azdXchZfbe6+65sEolMP7VE2/P5eVvVoeuBAOXJxqN7mkv1AZljhv0iNkb5DIxBZKIEazkOaBXbQJbRwu8xw9b81N8wGpAtZ6lhu+lsYCVERCYh6vVk5U07JEnmyB2uNep299xyLLpW06mAXUAy4MUsfBunTgjfRQhqsc1CXiqoMa6jXt0Kcc4hP9N32H+X5reebnR38/ugwQTCGvGNnT+QPx0WSFRaMVNadLertWai+PRmMqRGN6J35Tkzdf3SJ5tLugjVm7+CDRLrrWor7KasxG6Zwu523FLbClIwWYdBSEnLpx/0u5Xv/zE/+JadDU93ukN8/+XhNvgkuo6owzH8xOE5sHm4DT4a4AW9OdnBeHZYLTpZ3pP12ZlzcNlxO1ZLJ8T43XH9MToiLJDfQ6FQuPZ86i9MbBZwG8jTuF1jxGK78IeB9fhsN6WBuvjqyV5o4kWd3Zkn4voaydK62nur6A7bspxF6Pu7rFWtuwihBdLX0qHh4I3rEzui4btdo0tVsgBnaKDK0vfC0hMHgxEBBurGOTkqDcp2rVjAM8VoX24V4W7+TphZ+SVm700Ms11Z5dtARmRvrwdPMBErlOdt7/vdz/rhjxvXab5F3l0gaaenXmOzAIxbyEUeYmYY+WhNTfPB9iG9suGDc8Mthju9GKxWaTAemppLJOYkoo0+OpXoKOiucqjVfHzLJ4hyLplASdGzXvHPfO9fvDBtTZPeA64F14d7Y3eVwP02MYOYamqeWJs5IItcrLEkg6CK9uOTayp/O9nudIsbrZUWtSlq6jNa0Qp62dvmHYv0C8aEAjTJlMUL7xJscb9kCFcAJgImJbWOQn2sBxMb/Dm8KeoH9fL+BEr0tJSsY3e6a1jFJWrQJ3sgl0va33KBnmFBNLUS73Ft6peydLrn8dOMQOvKiRsvdZodpY21KtQ7eHO2Gr/YNBwjGbhKyk1ep0ULMHdcprsGbCwDjwsy5umxYx1Lq/3LZ3PI9e9wiOhu3molZTU1q01IulHLyob4zocU06vbh0rb1Aboe2qzLg7QHmvuoEeckc0a+zud374t5BRyJrFuWMrS2nv+TN9x3Qw2iq/WVYcqNHjbybA1trV9rkM8POVszgHGL64diicBFrTW66xkus9+J7urmDln4OSPnoHO5OdXmFP1efMQqh5SOfnaJgzmYKzfw48D8qxe0DD/DX30D8OfS+KuKg/vmDiqLIoyHnlx/HR/VoKc0jlF4uD+Stoe7ikxYC6AZ0QHvWaZ/Jkrq8cMlUZbyjhGXQmSRZQvzc2a2mMJRmX9dhfqXKrbcGtp1P5Qp4KBcWnHHq7hboOpGU4QbEqM8J6LuJ4610MGicI+8gvFsbzhrX1/YBkRSnhXfLEYyXbcoSjitowKdhpjRapPKryQPDWDSbFAqHdetZEoal67khIJGj9rGOxPT+Chcowo5UiKCk36OXA2lnr3f36vQ0fKoPTmRSL86WbnQ6c58WoHQUYCbMnKGiCh3jQ3lHPixvZoaxAN4rXTkIQ/RAxGhpam1BZds/PhHybHdiEQYfcQs9nOzkv25FMrbSlIl7qOLQtFqFDn2a5Op3clixiQ7z73VHz34y8O4Z50oS+TwI72FG1AjT1NYwD7b741PGVDXjk0USOFoE42RnvlQkP+12u+h5D2bCsmS0HvT7Nj5HQCTfUDigG8YtcSGtj5Dh+Q89OvWb0YGGKXeUbxq00OCfv1qPpaQVdmA5eEuj8MaktP2WdTE9D8FKxAqtuEPLIx9St4T0REURcAhXRA6ejiGmxiItEvlXSFgzwnq6RjYMpQvb8jQOLXt5oe3QDR2ENWzo+Mi2pTVq9o30SdbUCbU0t6U9d2dZDX6XW6MGQ8yUTNzp8dNuQkxnrXMX4awfEk0y98eQWP5OJ1wweEcqZip1HJ9u8ikPXds0jeAX7uu6uYtSvwDkfbQPby6B5lNQBrzmIuj+QyMGLWOqxN4F5+PT+egT+7+e/7w18rmWsvq4BL+ATGMWdlt+Kvca8cQGb45UlEewtBd+4xvhsFA48HkUHvsmAksEjYd98+YN2mOpz+8FPwf2RWcMeqBz2lmsbPvTSaI50sLRroUyfBg6u8CtSRTFGm5YNU3OKc7yaOO1XJlQbjmu8jAe9VmAuIjX37sgYbKBkmO7FiDjg7zaBe5lumiEsqj5UDBu0yXF+MUZDV3LIttizSyl27ZEIZfOFp83Vkv4s4KH8mLUygDGxHBo+dXJQuwLLLqIRoJFbJU/2DmDmhHB4CZ3doAu6s3Z5D43zgFgAJMi+IS3j4woenU0D9G5nwdyPtqHNzfRnU8BEbBNcx+tnggHpAdb83zSIiDOdrenQ7bJ1i40V9kSMcqXDoi7RqoElgEXbdmFMNnXyszRSMbY9ac3FotV6PO2mJSDQv2e4wUVZo6yGPhQITP6Z69fdp/MjvCjg6Cz5eXkdPBaOo3obc3Z5yV5NLpOA7SOOaRW1H1wrhZq+37517Ec5zu1EorD7jhLGyMO1CLyu3FuEYxALIwX3AGZaWOBAX66aElXC5LBQDsZqXc/JRncJZ1qFT+dzoqjAH7wj1n5EoVQxqKLCoyXrFO5TkeIcQE8UluiKBFVfChGcSAQMJJbIxwD3cgliV/R889ur4Xhr5bairSSn61PcvnFjx6gKD0ixfFEd9WkC1WCEOHBG/bnlhagIwL6hnFiGLqLB1f24uLc4DPbWZ6GxmxCVx2hRbSwNCotsmm2swPXiCjte/T7RciMtO44TYseclgamhbZNJXRgavCLlv7zLe+3jpNehaY5nFsbqNjPxekfbQPb86Dpp8Ac26lhLphDLL64h7ftgtDYxQ4ngwne6q6Z6NQiNA3tWFEmKsfLaTNZkbYTDKjL1MaDterwgAdBR6NkTVumHumYVYf30XpmUIRX38O0UP+TWnNK8BI4hwLvyIM90z2eOBLobyZFilg0ScNA9kGgn10zSh02rlHQ6S9fDvzNp8ZFS2yJGoTQ4qpNRmSYDt9EJoYG+MDB28a5Y7jIWvaB5okLBgBFaR0rOrbfnKRLwAmekq3WG+7T5xENG+RLAe64d8DYW7q9dppd3/1t3r3uJ+B3a3fbf4yWUapM/XsNLU6cNaqiToW0Ba/ARY7leoKiiDmgQensaCUSKJIvxNly6rlkaByArRDeT3HTIeYMnwQQJ+I884l3DE1Wxi+MmJDE1unNsvioOAc8djKvZ5sWXJ8uSpWjs1hnyLKRrOs6ZD2+HHWIG9sWan1CEbV18pE6dCJBRtjxyfrGU/Ub1YlXFfBqEK+VtxDLb3DRSXo1GmcV8JGOa47oGuIyeNgg2GzHDvhZwgciERNn29O3WARmpPY1rJt+o4ESiosD2xT8Rgp45tnbzrHmRGLx2B2MRqpvxvgXwHr/WG4KvTxbL6Njt0HfOz+LFD3P7w9Aaolt71en3mYlutqVlWlIYyfsqzTO7hCpU29TQm2f9rqwDmwde7qOi/jej8NL3oe6oMkO9wOeCYQOHYoyqzlan2R+oxFFxfCR9Jxwo0cyOhMXVHHNXa0teJxjeXvrumiSKp/mLoor+Ph827VG3oQS6pTNPQ/KnxC00VSZ6HF+kyMKFwtqz8qxK1dkqyNp7KHvM1ssgA3bVr2KlxD9PzclnZ7aoUPGH/XAVJ1ifUZraRdcUsmvRxtoA6m+CmhFPdVNK0bzmjYpkkG9B2uIi+FcSOJp185kCF/K/zqXHSe7bmNAjJ6ig8c0opwPvF7G18cBqtrjMHms+iW47oP2JZivt3eypX2qyfSSqkRoxhSvNUGS6GmLWkQxVKWarcvTSKfDgsQZtriQNObnkDkEEFyyQx8dMCKAsn9RrGwLsF4zxajHDoYmIu5nXmWzhQUgQzz1kQQgqnMszND+jnUEmZ+R+KcDDu5/s0/FLC3pm6a2A79umMtjGaMmZzNslFr89ywicZVcd7sIxhi6mmFcuRbLu/64u0TSTdVNuRg6RgqCVRTScDC95cAR8IjiYm8cJWiGl5ZIk7ujBdYDhsYhOM81uc4Hsf+SveggwIWRupFzx2zWcgcyImfAFMsmgqhyDNWyTansijqODX7YbXUi0008s+wcFpS34k+NMzf1c48BsDG0UGJPjal2n8kFALrBm7QbiinqdaWY9nlcpoqsBz7if2yeaSEEvX1aN1Os4hDLVmKSBEpXdxSREqVIlJEPh6Km5O6q+MAOrDKwKbomGMJqDwRAPldYYEKMlPoFmYpE5jvZNp46P7loTNfffXvv1+e3bv0LObj1CmYTHVhIGCbirFNNRaqM3vTuHauFYYAICUFm4TjJsT41jtifv9iy7p1+639XueWL37vXWLq2aV7z57u+O/MmaHL94ekw+NzB/bsGbAGpuiBc4/NTuDikrApKZmBYCvXbjtQCyKVlV7Lm9FIgRlh6/afeid6bkHMKDb9QZlFFZhONi1EMy8iy+OoEEnVKnLr6XELc2wr5eJF5OmNuWSC9qbvzkXZ7lXUZYsQwlsQcyjLFmEdUz7ZW2BfwjBsq3hcF+izJLwyg4tZmXP7Adz04daagUVYHJwhZxoBBmXLQN6rUYDo6Z1InMyWFGWaxHEeMTF69MFXogu1EQE1XHQCyJ+uA53v9yzfEXMxNnbg/q+DNnXS9feFhC0ACigvsQy2HyhE46bzqeV+/Ci9Tqvu3z9FdMT+/mUCNfPMlmK8s3Nddfd+2sduaf3AL2wDbB0u9DnNRICl545p76ACJjuv7nsWs6EbZ+o6FLrGmzZ11qO+Vh1gFewmuE2MAdUBCvYKryZZ2DZr2ALqeMMwb5g9F0WzyFqG08Ukn3vVKhgW3iu8l43fP8XSssqRrexXVY84R+48V4OwQWYt4lHaqwhWb7DprZ3qBKk7DqLUHZsmDSFFyJxlL9ZtU7F8VpLkzCtndopSV1HiCRbWwm9vL2uN2vc8FzFeqdNp7AskY/YJIvrp19+SzqCUh/T3P35bVOjmMm45L64bj07abl52HXVqhD2knDnzu8cbyGGjLFYOet5FWEbKYxzKQz9eZ/n3YumiqJSQlhsIMS2PYsWZ51WqqHOWhAv5KOozvQ6TSj1AgpSR5eBAx71TBWM5HuVYNVxTU1e1uaeZEnlmtatTXvZcqkB1uiQlwAZ78MzqqQEKrM3HpUl1rycTrIqoMmJq2yvO9MwxwMGBvTBf/KWDmJihYrrOLvH1NYy5rDs7j4VuBkSsSQKTkgSBShkaFrOgNOvp2+9XqXdY1V2H0ONgxFdzJ/s3RH6zUwE7F2EAs4ooUFp7iWXp9Zw3uG2TiA+10Hk0VEf5qCijtaDtV+5amHKarAU6Ptz/fLt3eNtgLbbls/5a7J5nr6/FZmPba3v/zTdfLv9olDXRJKthZ6ul7ffLluyC0ZeAR1pPkHURYOxA+RRZlLYtA0FG3MvZWl7M9Wo3hCpQqMYK1W2F2ZcafBWs+c6TAho0RihUM4TKVqg2ClVXYfYRijLEA+epo4wcjUoQ96S6T54FtPKm99R0Pn/WVu608pWnRR8Y/P4DD1H13KMrcDVcXd7MXbAtc1VTJSS9xchQT94uAa0qxpheULC9cTb9n5rbwSuBHNltCg72RaAHiI9HyeIIBSOo/pyjt0TAKkL33StOsK90wpvKJDOMM77k67l8giTeNebhqDGcOuEbgSNwmqeTxZygPIUqVqgGCpWu0AuWbfTBZRdx5dx5ah5yu6MuobohxN8pxDcjVHEJEwtacu1tath13EnMw6qujEdTy9IZrQWKLkYSpWOt1em1fDdKx1rMbLCrEqVjLYirrjI+CDqhIIBqzYnV75v+veca/lhC1RXAvavqq4Afnq7Y1N53z1qYRUADAghQi3/9gerKCtuLFq52L9ETl6iKRGxJYRoyBfGKYbA0M4tcRQkVU0Sx8nIF/pTVkSi9CiLNVzU1FA1J6XaBTW9seb3yPdHxMMXhcMRjwgpgVvxFHD8RhMc95Q1hZZ8NpcXKcnpWthEk6ugtG/SIRe6LOyLKS+mLFw2VUH0V6uu10MYeKg4HZGm5j6R8aHWpwlQvY8om0uIUXLaLLqvdF2CGVFgKWsgOJU9p5RA9IuOzaGIsjLRbdMVz8QTKCJVZMWQGM1S1ZI7G+3FRG0d/uvRobHgDfowKqYOH3yi61VII0ffHEhGcXtdpwi8s7PJYKcW22NB6XxSRiIi+juu9dY5M9dnWaYmh83KNxSmrzGOpOKzhoyuHqeKAe4n9YmNSkh8tj/NmBkSXy+GCCe6vTEbl+sFeiwkBezzmyZq+J7WEBTGUbVaWPPeVQpayQVRZRpEbUwlf9YjMFX8Mgxt9/gRz9CYpqzfgdRNwQTzWqRuq87EKijwSTnNIzBsEYkokqz3IXIqdIwDmkwsIISyxVwxmLk0lBqq5HMOccgnE3jYoiHFi4wmqWCtKkKaZWC/6MV8XdpHxwmtNzxUNJad6kqqy6/0uJ60sXIHReBvO1NfAXeis3wNfsj99IVzJFEgNEFAP/fA3+KBzOW64nOmUq9CXtJ6/ZPNt4Iv7GpxcxfdQdQVGgOhRgGJHQkIZVIPY2tuLhQDmRA0WojYOeFgpG9oJ8pLUjoSUoXaWlfFnO2lpeNop8vi8naaNg6eGsIS7LQJ0xUG0F5zY3V5Rha69hgmmvS7W9fYGbKG9KUoXtfzoaO/E09LeJdre9m6hXmnvoZPf3osjq72PSmzlQo6rLqpczKtyCRdaGhsdlcv9V67wWbnST/sqWBRbfRSJWhP1+F0bgoHrbFHmUZutssOjSj3lMTkbKm+ipYo+VMlePZmmk2RztMwmL8iziG6n30S3KBWjL42i8tbNZZ6CgfJsIBtKLvWssqE0qsrKXuAJT9qxL42mUpfoDuXNFK5pebbRfE/mPZt7VZQZdLwW1rrVSgZRjD6m3KJb7Qh/nO3xUnFRVk9kL55dmiwfKndNP+FZpS1arnChcmu1JduTilkcE6P4X3pUokfVrEE1mR66t8G+bM/uUanenj3ZFlu9qDwaIRU2r6CyoeTg1Vb1qyTyVqkiI2cop+3B0nOJT8ZB2i8pb+E+TdGj2vaIlSpNugzOtAVK5ifnVNkbOZtMvgKFH5gfrFHrLGjpG0TT0FpC51+WihFLL46B8/+uiZlFAqtlllthpXvd534izH9ahaZSS1tHV4+PIfW4g6zS3UOSIAtgHHHUIYd97RsnnbLdDhuhbUAXSmaypVyl4SovxiWocN8Ms8w1xzz/t0ZvkCNFHIsqOM8s9VyFamjsDTNt8rm+ZNPFW+G0JiOM1KxVi3XaPNSuU5cO3+k2ymg9KcYYa7wJxllvov1me2qSKaaa7LFBZw2ptluNPRapTfVAnTPOOe/Chxzl9U3V8K9bbK99nrjhpka3PLIy9LdwDU+Ix+vj6wfiCUSIRKZQaZcxSs64vji74H5wGYt1ehrsM+JweXyBUFMklki1tHV09WT6Boa35C83MmfeIVmij6q+f2QwwGgY0h+p6Hl9GBLXGlgnfHx9SPqv7Dwg1wlenboI9KcLwtKWbSvr5kw0jCazpS3bVtbMGg4/9V37cPM1OR7erhefLwLm1DdbxfC14W04/VklwIwPI1haGw2gZbNJvnycfXEVBjcj91eE++ibSOjl+x9phEk8PF/ffOGyTYoEmXb6lbySqIweLo5t45PCLfchy798MT1xVeT1SW9ohuRhyKk8/AG8d/8A1IdGV//ydus6yaqsKvD6ftx9+WjjfnG53pjTLPevNKP+pWbi1/I4L+Vh/0LT759ruv0zTad/qokNaC7kXs5yyiEvMucXAgK4gPgGGm6/8XvnPoLKXuBTK+tdSp/W8PoloVnfSEJ8lX97+RJW7GjIeVOXXx24ZPlElFXf+JizqZMN7GQbyoCwWw==) format('woff2'); unicode-range: U+0000-00FF, U+0131, U+0152-0153, U+02BB-02BC, U+02C6, U+02DA, U+02DC, U+0304, U+0308, U+0329, U+2000-206F, U+20AC, U+2122, U+2191, U+2193, U+2212, U+2215, U+FEFF, U+FFFD;}
@font-face {font-family: 'IBM Plex Sans Condensed'; font-style: normal; font-weight: 600; font-display: swap; src: url(data:font/woff2;base64,d09GMgABAAAAAE1oABEAAAAA1/gAAE0FAAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAGkYb9xQchRwGYACEZAhCCYJzERAKgoo4ge8GC4QWAAE2AiQDiCgEIAWDSgeIPQyDVhsDxxfYNo1+2O0A+HXXb9WRgcB5gJGi/55XdDCHjQMcjP9dZf//n5VUxtAmakoKk+nk/x5iymQtmw3VrHKv8Rqj9zEiq6pC5fA5K95OzQRdvmk/nqlvfCnqAzfRgx/IXFhR3KYpKv5jql8Y6B0G1Q5/1A0ezIKJyc7QllUJjWifueEKMR3uG1NfVKSoJBGJiDygXTt7b37Ep1DiZ1wJieILJPx3WBc0uriO1KlWHmwV4Dj5EAldwosn0fdrz9tzdt/d/QgUYo1gVCoyLp6NIhKOHQsTGZef+xM/p+/+/bgSiGASIUDwEGQNVB0NokG3UaOOzaiowqg5NSpO1ak5EMWPPZu99/FoFs2SJZNKFmtmiZCotAAREpUoJlFvgLbZ2kDQGUOxyANEpATBAO6ooyRaqgQrJiounLz400W3P90+ot0+Y9/xf9P1f6eQVpiENIaZEGq2hNcq/FZBuEU49vhfEO7xhVqE28jfQbjH8a8JtwgHbMBFRL/AXAD8mdP+cDx9pLkD4QKnXUw3KSStU3KDGzvUxo5ZsoySZUt+DQAYJvCQTbvEiVyABNFSWwvbvnsRK4B/CmhZq9l44XMEh1EY7Zp/WJO9kvpCusXB0uhydJNBbLapqN9KNasHGIAEINCIoLjiGt3eOxNt7X/uNwneuUjSZenfxxdESoL36w3Plxf1AHuFBz7YCq9EIHGaO6Eub8FAErcBR90lkoYTjLzU/2e2LbxzR9AzVEPbGLAR8Qw1IPI8y3vXSVAMrn4MHMM825quRpadv7rtq//LXAlzCY+c71RwwQsmdZqUbtJ1A0TngciSy8+0tcv6iGG2HQaD9em+7BYcVGnubE4dZA5yx0A90/qa9WqBlZlQPx3FJsSXH6KM7UskUHiqsVeb2zcXutCGQYaF2cD4L0yMJ9iEJRdIEQhX1sTCtY5lp4pcWdeYGldla4ytcPX/30zLtO7/Xd3otXzb7O2VfKsGOoP10AYJiMEaP+Mz2SBSVv3roYu/P37XDoExQLGmxzgQi+UBMc4VfgNsdDc51kTrbCh5kBw5zspR8hGHko90NpUxPjcuiIzLN9ws1cn3KFKmIAyN+//X+tU33zBJYkuEpKGIN8ikcEeWfTP+v898mxXEV5BB3R8q2sSWZI2mnU4o1MihEjGxqZwEOGMZ0R5mGcdR+q7vhr17dtfh33WXUj7iRIKELEgIUv7+cPZLmDozKo8xmtGUGnf3RfSSbYDD7llF/a/ipGCbpQmKaGjCQrlnl7/1VbC7d/49cDJii0yMWHeEJATq/VUFWA5AYSBxIDwWSIMGhEarIeu0QFq1QU5ph3zSBYeC6IAhYCmzkYjdD/QcCKoz/opi4CIBvVtB8JcSUKecfq2sGHQ343+4AJTrYO30P9LPHiatlYaOBIIOVUTmQ/mKLTy1mZSxqYoz+cnK6AyV8/unZ5JiTUTliDlB8Vk+VxdVpOGHiUjo8tV7rzxxT4fL2qN6+JltDturxVbrrbTY3EzSpDFjTVPjiWrtKqA8q91B9PnF75d5pYJMlPEpY1wwuQr4sQUPLFCRYiVRnOtqQYywksOeBBKQoMSHWLRiWPe+LD5RNk9D8kDaUoSo4CzOqMYfIez2Hz/8I/jFl/DmCIGHjAqaIvTRvDcTG8Yne7OCBVeTGYLMgxosVqOVarK6d7BmLcxaNdRxDdP2bC04wPWzgRc3ECg5wLsI2Cffgf90ofL2QganSpLzNa9i3l6QJ7mXjlxOe9pyOHuTtmTr3Prw5pVZnLlpSmOmpSa8X3UqUpzcZGRkBqdvkpOQmOqbLDElIF7RRInfF4eL6IiAnz7nya6j0du0Z++dyDKDBi8yN9SY6k4euZOMmDyecQb1rke85idvFZh44gjzoCBAhR9b8MACWzzVVylWEnFKXHJfDqckue0Hr1G6L4hFi0EmrPsEL/vgDVQ5mjyQXykzfCEYD4e5dMHzL4AfOn9dYSExgOU4qHhE6KSCcBhYeGnURG+mRUItsZrVOs16KCGDTs6GgPYU/P+P/EAAi7XveDe6WVdcx0dMnEjQjoxzMVmAfNOyg9YE4pvvZGIOuhl1KpX/kHT1PCXRa2oC/iACVwmWyLsMleKIDg3C9NdlGsJ5uOPaj1xMNYhcvr6KJZx0FOALvhyOj4bx7uUJOLGhXxGPImnSBR24DP+SBJ34WnxT3vtGunby1g4HhXo4aB5zAq53+RPam47fcZJdA+bWCALo5ge38fzyyd4T+dmrGydPKtW9sHCJMSb94Ci1KEL11n/F3UnxGivMl75iIfQGpiuJxbnGGrE4UzvzPIeepV9I5Yvr1dfH7aG4as+9ne1cCeCnZK23CRcCVaIewCOGI6VLJ5Epk1SOXDIVqiggpHu8gAkdjRoDA2A3wHlmNCHozLTceBNhEmNh4wCrAC+9e2FXPfxmWw3xQSJQYALYS9cEmgkN2h2pB0+omVz8fForiNk3vSrgtLt4MSmMqhmY3chhVA0cAmtHzql5wN97WrCqCg4fbwycE8jEyJ8fAz1fAcAWrlRkpFwoScghiR5LAYHJwNmLBkLHUDMpRqIG+A2GK/U3uf62E7O/BxJs+CT2AA9JwDs2Z8UeU5c4fpzgqDujJ+Izgp6SM0lWnKN2nDD84zt2o1j1+ISdITYGbBliR0evysbj3yYwtvuPiqsYFQF8sSajui4y4uYehqCaFUBqb9KyPxRJuSqmN6b5b54c6MPskG4BZprjJKtAIoRmSBRYMZjxJeBMUkAiFMJsASXe4lwQIypZ1HEsspKwIvtiQufIksaMVqANqitQ7rHnwJsmeqK/1i+01YhgoaSvpdYmdKVdzUjV8Fr0cWIKd1O3DZ32yBve7rl9JIFSbTBgBPt0CnGOFgylHZCGf+a1BlLMg0EhNysSLficAY8MF6SZAE58ygbBM4WE4Vl9ICkBSCwl4AR4BxLgHYwitMyy4hOYihRuH+KP3FvuaS28it1jpAftSnvTPeeeQR7wxoGNL8FMZLmgM3WJGns00cuPZQmCVjSqHwUqSmZETctIB0uevv45fDUDRyaGlZsrWQdi80VlaexTtqhRWTLNZJ+tSqzixsi2past5BNFotkgVnZWI4GqMnX9NwML5pawxnaweOYrUJGbNY2gciXL+bPdJ9BsxA9KMQSQBeEJpEOUgKAbJDJttFHNa4s3avSaRSNDq6e5z1o+F0JUAmSuykgZQJrBYT4OdQrVfa/Gj6XckOswDEecRxmVzMmkoTvSPfROU4g5rYy/+HHMc01l7I3bHIS9DU5YlplowqjKl6dTixnagebtGXWRQpXimtCErtoWrYehZbSIACGVLnGWJ9EjU3QEJRiPIGDLGxrSMdVxG+1tiJaLXNSYH0exAM4inZQF/C1RqQluFZhEAgL8y9bQaU2dbk3uiuEqiWd20NdrlB9oi9sAf2Il8bH8WB5QSgQYw/hicQVRyOXbkrpGhxuSqgXZVEGIp7v4EAgJYIAM+hCVbFTy9dy9rIyx4q5Ei1fe+mrQgWpor77Skh7oUCnL1kp3ydWUE31FJ48kt8nQXjwUi7jZx6nLJtjE5NaHIU8wTDE4o+VaS+fRHcmQPK1Ii5l6nS/VgrEvxq9JCdZN58kJxCWZftX806eOhM37s+GYZYhHrW3olMaP2XsPf24KHdwnW6GN2iK56lv8nuyG4CuZYp5lg1hje6cGfunzdA1GBqhTE6GuPTCF01YGhTWLEZ2ZqSbYtAjCTQmpmIxen0pPumJJtdIaHRJZGBLRVDYjuxEUGH20ppZzoftYfcCb/0GTS1lAsjxFemZgxrAHw0tONUhAQ/tTPsQ8dVPykQgyYwobMHmvsR4Z/IAs8fsiXMIk0UYP2Xe/TK/ZWgg+zSsCoLNMu+/vnRAOvcCOwQLmwp85emNYyyV1eqhntokXa7nrFQfgS09Z2vSPzro8fRDv44Upxbq1M2onCUsu2hUdpTQARzYeWczBfKfRy06bRSzNSXlt0dM0l1Pj4suC1zUheXFaq3/rK99bzWHGqShs9fBC+f7tfvnpvpQwxGcX7+Fn4GpTelvYLDb4zT+EBnv6TSq3XpPd1qhxM+eN9L9WEMkkgdXz3vmy2bffR4BZzhOdG6OsG51Jx2vxh8ueAT8X1W+YnAngi6mgP928syJBNwaTu3u8vKhknLc2b5xfmefoRifcSbEKSuMyPPIkvacQoIZnAG9hQJabEluNOyhoDQfi6qFWXPrCmDuSabXWc5rnjBWMsmgJyhsz+Yp9ngD+Nk+JYOuX+t+Fd4evueKhRa/66FROceAANbmHis1yS7YlQKrqTmh5qhDusRut5q5wOin39j6bX1OnebQHvnv4sr4D40qrLeYHvh+cwkKsNVOrpfte1BVO3E18gim0gEirTRGoIKA5XecHK/O62OZZVj98VaVPLljlqWnLRmtpJSDIj3eQgxFcO9QluKej1dmYFkT/vyQDh923MDWIX51sn9EIgwHdhx5Av0WfQA0a7fIfpP/9gNHZwH/rXmxCygA6fVE5h1g6Ds1n4IE+q9cOnkDj/QOwnaoQGaCKgipI5FAJFszQfOjENMlMFHQgeVLgaRlgxbH+x6pgj9Lb/GxWSt/CT/zJD8wUMBcuJFypSWm5U/DkScWbH1eBAmnpBdMJEcJbGAsfDVbzs1aLJK0OGuSwNqOd0s4BId0Tx0zPQC+QkZFZiFBmYeLF00tgEM+CKoYPGl90DEzgBuBl70ks8JUffkPPYrPh4xDg4onLV8QiTsgbNonBIlOmoGbSAFYQuIrruCbPDdKmfPh2HqPQDYkPPyHuhElhVOOFmFDkMBoI3AR9R+apo4F/8rTgRhXcc/xb3gFwJjNQiISkDiZRSvV1tQQErimGTTUaQhTCNCL08ZTB1GCRwSaFQyqXNN54na/JwMgUEBKSqkWWiGwxORJyZeTh5OtQkyAmp0CXQgW19CkypNiIEmNKlZRRXyCp6EnFQK6M5MZEasGkEUJaYaRjIXcNRNVE2AwizBzPMstc2LzxNPMtQrWYaJaMZ1pqFZbVhK39tiHrbMSzyWYCW+wk0tyQVAuJtS5K7LI323qfg+QOO0GlDeOlTjlLo/0YdYipT5Bgvj2pKLgDjVb0WA1uv/qukzyC2X4fupiJh5rZ+Vm27qs3XqVaHW18XRg8T90lONZvxfgG47uQSBhxzwfeSeV2YA5dLOkjucSU7Qakp0Z1yy+yqWP8/QeDQyzRAb86gDFlHWYjNiufbjItOepqtyAiG3VZOunSe/zLQakPa4nts3NjLxIbH1uOEOdVlJdCNtAzYOJA/kCTAm7XgvIxR/fL9JJZlTNi6YF9i5xuGb4+7nWNzyXi0MuTfOQr5lFIgNUvZZdApzUQLe/XXPp5wwKe6QceqnNWNEUvt1QyBnbJNCbW2RgKEFMUNdo7zTKjMd+8VdCfwqhT/wmGPq3QXv8QsNA0EEAeWAEDkRNWHoD2wVVXqfxUJgaIRBH0/7TiTPXmyq6+eywPxB7+hpNLDlIqJ9RPLGDHyX+S1g0k1xbdbZNm6/7cqDjax7xf2CxSSYCzozdmEpniw9Nrp/8vIDoUsJ35Cy3W7uV8fDabYdeTOdIR3Iffzs4sLKviGNYQCqTe91cXAX3iTskDTWvXEOsNQZfJs3ECYT5iuVzE/tVSQ7lj39t4ZHTH8JKP1C7lB9ViBOU36r7QkFUVJEqgL5CdhsosQmKDncezf11pJFTqG4AjRQMWCMmoABgCAI7VzN9jW/D1sw4lW8y4j3xHPgeNWz7J8fWh9tSiGQIXFLF6uWazbU5Lag+TyaDhnviSXL6l05llXhBFokaIV3G499jhJFzNU90tNLUrM1NI4CjePrEcS/+Kj6Am/sMUxW3devb6h73+V1//9urP4Wg8mc7mi+Vqe7oQ9rcHm1RCYgyeDL48T8Auv1YKaDAqIxCAQL8BIBC4Yl2YwaIZ7XlCUEz77EUd54p4UUIara6CvuWUIddXBU5beSaFUc3vTIYcRiU4oHeMTl3B76eFVOEdawmNmm5aVL1O5EMSesT6pHxFqa8p8Rt5r8j4k6QhNUZ0ZUzlhIopxWYUmdP1gvIlaStythROlF3+omyJmjIMP1ypJkwgY5g0w8VJsjfai7mtbVt9GdfGm13D4oMVVi6I7t41+76p1sX7OJBgGIv1bQPz8Od+mmI6qC2uY8FM8fDsQyrgUGsXG7PLVzSM375l1GtuusYyzGGyzS5949g9BdSqfagENxyeRjZgOOYqawAVQv/Hpf7/f+Q67uO/QQdjcHHjTarYrBreopgH2e195dPyEDu9iMcCUCNRivnQFaXZDbBd2pAZOAtRB5tV7RZNX7b6yLVnTJPedYEH6dG21orWu6f3RSZ7Kivbf1N7/X5T+UW/8k+OHdXHQANoCY7F1VGT/+xubbMMFcGcHhI/+CNy4ImXwG6EVA4lnDrcdNsdd93zACEUiYRQUEh9ItHQND3GlcBwvluEjRQZEqTIUTgRwCgQI0AJCQUOVBd6Q4RwnecHEbrQCUKDjggGTFjK12gRGAIFMiRBsbEaoWHO94AoA2WjGdX9udDxBe5GG6HXQ2RUj3kJroRIiJ04RhCWSjQOYiohOiexdRDXTaK6TSx3iOIuke4Rw4PjQUDWI4GnZrxYcm9J2RLxvH9unW2zZTbNAbPXtDQcW9PU2Lrax9bUprTqVthGt4QWg9TS/KA+vvMeTdnEjUp5trizOL84tZi5mLRg01tnS5jg9enjtKnxBLcpY9YYMXoMXcPlYfVQM8QM4uqog9VUY2t4mYuKHmVzapKMoOSJAVYY1EEkYXDHMaT/N5Ru8uNF5c0XTSA9JhMLjngJxOxSSPXSi0I/gymNMILGKKm0JMIjdfJs5mpvCyzk0y7j58yNf3MQ8Mn2BIOT2oU676EoHEo9FmlFejv6S5vMNrdb2OcOK8fCKTgvXQKnbmtlevf1g83ULjgEx+CUO6cuS16NtCZ6T/Tn1qlNYbu0W9sPHDLHofPcZS1WN2Si1x1nh9jREnZRDHyMQwjko9IegQLmOSMghkPoQgYwkXchTMCzN6bTigM89ibSQnmoTC6d67MYVQZXxArWeo7l0D6tOpQIARTSvcgBGEmnb2siFGqlFqPH6mdGpsfQE2Ban63Mn3wRLJdWgbXwJbBO3RpcAFDQ0FnPhIFny4kXbkb73cDQjS9QIwD3wjJGVq0Zz5UX8ECUC8SA+ZRzoOoVPszklOchRsAAw7njBhoM5mVz6BWjhqSLASrHOjjgkCqeHTDzUnOpVFTWQkbg7EAXm0XDcJ4th6ZpVaKEDaBQjAALBwZmJHMsfnJ0BaQWa830mvoVnxA+5Qy+69vET/vusYfU04EhNiKNsQlpypuR5oRF31JklVmTNuTjo0x7uIzGRk688/9MXpC2Otda68UGVV/P3UceBh5vvIgNI6PIODKJTCOzyDyyiCwjq8ha00Zhq7BT2Os4CI4KJ4WzwkUBBJKJjplRGKN2RhwmamZqIWTCqLVTO0/vAqOLQl0S6gpP1+hdp3eDHmLqE5iqJTOB0IZQWaYRN6R/Z1gcPdgCfhbys4grHLaakVn/Jr4pQdlz5m5NL2kEu6EObbG5J0BBTNqCBJUYk9LVUgXSSP9zCxJrMeHHxEgb5/ZiQ8qmdsXrIy8gsZCE9Adrs5xSbSdayCc9nzYNlL7OfMu4Tz1wjy2fg2OFAggaOCyN37J2Iid+dmESpzd829Ox1wSJGLVarL6f2CeXPm0Y/MfXMt8Kftpxz75AUFbqhcGJ/YP19IkhZ8QbIxPBjDNHFoIla8VaP1P6/qu2D+327D922HX8zOmF832Xners+CR9uGm1HxXlCRgS0tuMNMt5/SVfY9z3dJnBn8igYWGRwXu+zHh+hBl5UT7yxuVjb6tc95rl2LsISxGr1TbyUnY2bvWNDV4K2rAQ6rlAh4V3XlH6Vuqnj0I3Osfa8fQfQ8YIGVMmlAUbMDTMsYaFAwxxCBO6nIdpuVSXzy5Avq2RwX0/9d1PPFwbFkZ1PTZMMMUM85sulpYLqxehx0A7YWes0kv1gw8WyHxwLx/+QWTIPpPxXBnNyKpUL+xHyDJCDg4GArabaRKXw3hisOWnGTpIbh6MOGM+lL7/U20zlbnSgrdUWimtI5ue7Qvylci+5sAf/OO1U+ncdokIH5X+K9mOsAVCLRRpES4ELGW19MtxJ9PJxbtT0DDiTw0KiYqOefKVIicM3b3YqeKSIuh/x9+1/lmQ/GJn8nLSIeHFzlUWlUHMiwBBgOSjQuCFQiH/qGlLTXIzPBFhQhah9rtDR/AhwDLPYh1uuvWGhr4f/nV4GAqiIhqiA4GCiQmswIWcdwP23XccP3XhogKj8bL1xoUhbhAhEGCCkL776ZcuBAo1C/CJFkqtWqkcd5yrNie5wUAIITbbhyLctIl+Pgc6X/gwAvHFpxH2MGGWTtYxMe7hfiF88xPhKzfz2XTiFyvE1aQGBI6uxoAeKrZM+c5TzUFAwtmABhQvTJikEwQ4rkY6PATpUO0opPNuIL05DfboKqx315kcn9khvxGzFVmuNRQGdYPbwaP/psgRQxMOahaNSiEwEKMGvAEcBcDDO3tpkBXsnUvY3fsTMCIk2g3oJqBmEruB3QiggAFYD0PAemT1BR5gRUEFVtALZzVcjmrjdSNWBtTeOl4ddWtAmMQM7L47kKnsyK4cyAfyufwSu1Gry//QztAJu+EJwAoaBhHijJBrjKUxpn/toagDHpgeMBnL9unfl8/4U1KA+38J6HdAXwn0XPD/ZlcbPcDdX+Dug5kB+Pv4SPdsq7jnfvfm3d611pJYTCCAe4DngTeBt0wB2Q6AbNssKLIlUYb/9wYj9fW7Onni9ZEqTZVqvSRK5tBTbzUmmGi0BOmyZfiDXScSBRUNHQNTpnxZ/gwDRpim1lT1ChR6qVipYaZIUuKFcmNddMlr5xSZ5KMLygz32CNPjLLdFlvttM0OzVrstctuexy0z34HtDrkmMOOOOGocY4765TTzmh30hr/aPSX//ztX01mmGuW2eZYZL4FFpppiRWWWmaV5cZbaaN11ttgk7U2a7PaN1998V0//Q0ywECDyWQpliKBrzjDDdDbIIV6MquR72+zzQeW92Xs2FFTilpMYNdu7HqEfRssZtgUYPTwi9AMCTo9cBJKPwwH61UkUAhgrprRMhJEKJCvIoFDyBj3swF6BHa3ffhgNRlctgcm+5I+XMPRDkuADcDrrcmBqPg2FU7NHInSSJAUoSQ4QWLhZh16o1vvfwRK2MTuDoMe9pFrdIFvayooBYYP9tBgpysih0plSTP5fnX5UrRIqt9KdAI87LG19Rhm6xXTU/x2X71g99FsWOJgr6KB8Fm0IAvEfSNo3UvGawgFAb8QNCoMJB0JRtgcotEb6FqOCAAEo2O+nyaOVSQzf/DUHJDlYM0LgE2bAYbroE6B+zcBAUAhoF0Hw2deSWJyZAmjQQh8wpEWS3YUEXwuAXXX/WL1ud1z5+5o+fl+7EMPaXTX7m7jfp6TJATu7WUuFmF8zOlzJs7lfVaa2H5T9buoKGeccW0/ehDkCbl5+2Fqjt8IrgPzbCO2gzVYVPHam9fGz4XzDEN2iM5AOEPhLkVTY260TMYcvXHm5FwZZJUntGZENKuuq3tsTEI33Vu+tCbrEVuzR/MN+ZUDC14QtZYoscEOY1yMeeZgc8YZfhQvypTqNqHXupiNw+R4GrnuHe9dYUTOtUaUC3Zytx6VbCM69XSbkWe1MUadXkXM+bsCW2MG9KZ16MbN8jmZbN/PZIZ+IfQcMVNdKfcd/TGt3Frsk2i3I3aFPEueDKe63RZNKBSvSqgocK1i6lpApTiR7CpeAEpaKlBRgDl4kxXfEEMGXWvpA4AvDahUvQ4wl4g9/da9aD8Ec5B6Yj+R7lKz6QG9bGKDLAnrMipVYK7dvsrKQAe6HcawzkeLtF4AltwbUOZMF4j5VdieHUUyLW8LHnEP1O05a8xc2Kukn/K4J9p3n0BGzEVm1yGED0H8KkBcX6Cu89fBNFHe0X7a72J9OyKg0lu7WiNkKoft6kP9ji9SH4ugOUW88O8gwrLByGauIiiT6b/Bc2/daSskE7DUYcuGwpaS4VCE32TLSlE4cNq206s2AuN/GzyHcZNSe5VqkNtVSxQscWDvU/+dBqbcwzzs1lIH1RTT2On6Mw+ZKf/wAxlHT8n3YYrB11pnMUNl303ZxV3MmtUc+ArhsmZuchXpmRsj4yT70HsDKcGsljUnwjZbvwKeSlFfFitQ8lvWRM3QID0lVGpj5P3DOJFjKKrPSVly/JiajWZR51xE2MqZHKEwU39V25+gDsil2Kz9qaMiAbO8baqxHC3RonSzyBYGXrUQfFG/QkrDFdsgnWy4M1M86Pk3OwdZdWJfK33GigBlhUNUaCnSc19lDQ2iiTI1TeOi/hbPki7phyYuUbQsHKgXKRXNPuiwfkiIX+BwgrucabRKm+q2muSouEjbjqpILTwY3dQalBzbKPXu/P/esE4KezLyxs6uMMDzZmS7KMf9M1kusgha/Zh9fhMutoXwzKmUzLueNmgbHT1WuDDywMLLlrqLWiIcOzstgLkt9ucxoEcexEJjPWVdMb+KVej0sNMge6HxLO6GJQeUtonyizeQAHv2eaoW+CsqHbTmrAiMxiXPpIQSJZ2Uy7pUj/pXMiYfBBq008yKAtlhjakztROXULGn+tGUc8i19Su8tJQHnmtLcVvEIwQaZKM/xBn9Xr0TVyQ14r5m11Npgw2woSJR/MM6mxdxUX11NazhKvvxNqRV5b7qy8Y31H6Cq306ItosgWlO52Q44R/aXArTqfiTfj8HuiYq5b5HRFHg7Yinmo0YckHpiFIHXkNjplJ6OA2ysJ2XqKFtCylyE3/pIMRE///X6mzUrPJtf/UIDdGe/3oRN8PN3eZOPpKkHk1ijmLJNUXNXMlmMXMdlNLbRCLgJCql6pg/mlaiP0rSS7F6VXpioj05a3T6sSLfETbQijlCEEyC35UXy6HEg1AhMil/k2WL5DQFDWU8BWULrQr2u6IiJop+jh4K4jZjKI1O5LEAGRtBXrOWFgWq3Sf9JB/bfoKP58x+z2mceDS4ie7fv+Iip3kKbH5jI+4KseewG3PqHULHwenPcQeQnWdIbVZ+itEn3B/aDJYrzbxvNds3ihIvAieCEQQ2oMOMVXdUqZG56iUT+3oES81wN5E2SkK9ozQUd2ypKh1WduMEFP/AVghKuLVuBiQb5DoCYW1H9qCCOiwhyiFKqAt9ijwd2sMjZHLPHDZXiJBAYV1I1xkv3t7Dtm6rFmC2bpS8sMK1WyxgF8SEEjhbxYkWxV1RUIwXUYfJ/OCbzvsSb07YbnRiN8S7MDiUiwy0dALmGnR7ZYcD+pS52i35qffzqPwboRUyc5Pv5X789OPEUORqxHncqSRrEJraMncteUQRGXMvWCsmqGszXozAbFinmFTcej/YXTGJ4q5Jt2XLJZrhiB2CrZqlu9ppqHaLlqX+cR9PU4s/PDFzi7KPJnhC+5G+NVopRK8oWJH/yYumnK4+EJfEyjCT+hJ4hMnwUmYjQu2y/LRw8UsJ6y8JNPmlDUG+/MfhhJYDvndigJeMZdZm2a3NCvR/+e1DZoo7lsvEPs5rJSXz48HMM9ATWVsLWqDeFQBHb+wOhiu0rcjUGRrUg25MaLCCiYKeCtRdLRJjbMsFYB0Qd48hD/JvLNztm/H0PrO38KMeLyBUDh95/x8verjWIXgr9qlZYA6loEu9VKjd5hconzO2cptIM3EEb1s2IG04lst2p3/+Sp1Lfod9Jsim+/O+vlnA4nNevECl6MJ9BrcRVs0I/8VVvd2xvPTSRwp/WQuPTTuWh5vTAAa1tOcrpSbMbhUAGZnRnPzH0XXA2jFM4deHl26zZz2FbcNJOPX/P9xTfBxch3iRtsxvl8t9fl5hMxvtGTUwP5uVEPqnF29R+rDwbtIn3iU1Wr7WA5Va9I836Xw3cHA/HX09V/SusY2LL1O8GrVA95WIhVGCeVS701lRDjv1D8xfv0JD9SmGDqreqG+WyASLx5fC2X6ll82Fj6yKjAAvDxhzxV0vGfG9XVBzOOOGYnGAcdq87ZUwXmqPecFIApYMLZRjqaLgxQ48kRs+ayObfnC1OA51AsI2LjbnYeLdzqe3XRcRrIx8CkxaH46gMBFPNbxqfBIOncl9l5gW8VRi6XqJm/rdp++t3ZtuiBrUfpNdTe5+T7w5NbGyG/1GtKnoxnQ6VP61HG/gwv/R/+L/ZbcfM2RvBulG+74ZU11fv/pp8jgOt7In4+3J7vT15okf08hqA+w0FgH3mabB0vH/5ffyFM5tXTyPpqNmxzN/ZMvEUeqQAnFz2L5CO3fa+2x2T/MqDdLFHtvFqWd2caCe7DgA2qrV7/xkPUxN3fmfbY2/Prk2100Xb6dhqT3nUGJtLazQwcawzmeg17TRSfkMuegFO0/2+M1/a/z/a0j1gExpBlfhmh4CP0kwUedsXLrLNpVK2aZcdIh7DmVNvG5jCLijXAGDWkx6iFS87i9EvHN8erpzPK5tkTUGaAMpSkt7qr2l6oEz7mp6ShKyfKEhZuLTRIvtZYn6qc2uW4HgmLENEDYin+4ej8XsKZ8u5+Jr93FoxyFQ+qKfp3vC2Y6ZxbTvaTkt88sMCiEI2f2+hM/vO5Po+oZOnd7jLZQLTXkidznlwYmC3+9hsfO7kGZqt8XrDNO1BQqp0hMuBElytsXTEqGS37yTV7itYsKhUnebSxuqjhhJ2CO8BsEP9zlMRrTRlPfUm598e/R1YK9lPOfKUgIu9qeymF1F4v/47ht93ZV8/Pg/Bj9JsFAVAY9c7bF7E6qIhlRF9iTCSSeQV1ZYlgesP6DfkMhOaCRZCbtoLyTzw42P3bo+VvCThCOjDdXojU6lj75wrnFy9XeN6mOJ4E1RtLE7Md7o50LZCRuqIuAKlEVylslZHEhZVDYlIdul4omIW3HfI+0siyX8D6K1d3x62uTWjX/U72pPtbuW05GAWQkrR8dRkXi9Ui7ay/es1sRrJam8PaHsRBtqfFoNZpQiCNKbzB8gQH9Ns1Kx/nWqRlyy8Y1MA0qpkBm9enuTnbxCLudPE+QizPwbxQaUXC42BB1tr4lWN9XK/EQMGePqmPH4PbDVLA4bqjzol6smiyehimpIDWQSsxP+o3uyhlVFZRtRA1zwwGqz0tys1eyfi0/llJ8S/Dxc/zNwDsi1P3ePZU1G/btqLxK9F6TJqtwDzH1dG0aeQg6XZ3TP4kO0idRLSP+lsC8r8dTgsjf5Rn+0UHkBGNGWlE7mlKbteO8Pyq/8vZ4fVX/4FS8zb3zU5Bh6fu6g7f87ZSfqcat96EQrPEc1Gt0WmUA9nlsJwHw8bRW84wJJNtp+vBJLZpGxlcfjmyvKSQxSecXmHiFCGATkFuA+nx9Iy21BqrBGUTC4LyNW98eWEAi26C/qYQvE/aw03LDiVq2iSALPfScKAFIzYdztNiAsBNF337aLZc2647rxqop7PlQr5491ALOL44sfATpsyvndHaWzv8Z/pWvvxFC9BghOrJu74AMmFfYQRehZrcepw/WLpYJGSFUMUu1Zo07UyBmO/5iITzxR/T89OZ8k/E+YFPMWM2j6xRQkHKH6zNwKZ2vI7/J4kJZudG+STLqfs/2xqKhEZOp81fBn8OnyIVTz0MFPpheIX23fGlTOJ7W/dnBx0xkDKHpPMmc0h96NyuifGZxPRz9mz2SxZ8Ifp+cHV/+60TCEyhhND87f/8ie6BcjRCGK3ApM+nwGhKVbItoi7JAqzbqLulGRbq0S5TzO5ekJhezzdB1HjezCQmQhGcLuin50yQW1CTiAkcm3Vqyxfu25m8tGuNZmdqYkcPhsz3A/lcxv/66QriGydazsvt78zp1RLEgRUkDsrte25yCaB/mnDM0Luip2d6Rq5M7zngKH1xoaDHeq40yTQbMVxDO5JQxybO6FKnnly4Xi6vbh7jaJRpvUXup4t6PpkbkntWyFVKok7ZPJa3BxVAC5KtcAICxE+Jr8nRfm1g1cKtmDGnar/1Ly2Tnp6Zm5UeX2goOogn3mXTMN/OLcFQnePrRjbrPlUMFOlJxx26FhaPN9y5ATZOp46LZ508iPqOSPqQOm8HuINy+mUzTUuH/qjYsI419vd4reZ3Y8NCIrFUhEk43Ct5ZO+nwGhKVbTbSlMS6ohk1PmEZFsP1XkahbD/+Z2ZXWN6ROPmicaXV8O9v/xBPsKm1VBe19mrUw2kZdZewx2/k6DH6VikG4i6gT79m8iWW6t5/RSS4Fvq6i3WnVyYrampT+bptbJDQO54ozIZ0kONLTsUe5tkW6Vkyns4P0suqrdY2ReF0KE7/37LFXTUFTqvrLm45c26v6ktxf3NtWHs8ajvX0D44OqLvF/zlkapBNZ8sEeIGMLSLFkOhUYlceYqDv/glR5UhDjylAPCNmOi1CE9GyNvd/OYdj8Xe2dQ8meyKRroqu9PCdO+8YXh+NfTrb9kqzEono62v3wFLjFOqf53rQ1upqazPNBi4J/6CmChrsqXj3+tlsZgVz5DrFs0DG/1XFVf8zUvf9fL3Q/vzgIk30DvTd/+Vbk9337mlFTgwQgm5f1ClttINElcusdultNrvs6p4xdSx9NUezakuoPlAIvjO6fdsrreVN2Fz03Vv5VvxKbBM+F5dRNHX5J2UhHXzGtfoxS0rgjrP2+HysPe74YrMY1rNadmPaOeJYY+R21OaYkFRIHersxBmASGcMOVJPaWXLKjwga26AgFYZHASaJBG63Ejsk0PyHjaujlDy2LOvV8iwI1hZBaGD6qB2XGL9MrRiqLbyn8grEfQEjeXAXIs80uJkNgBVFldCQK7jJzcN1ojmsdoeM+E7tg7x0cmftegyp42Dn3gJYFeiazmhq7rvpra1ctGVbCB177zyValDXuUv6k5vig02gibWjRzGSu3C8fYvPUkA6ojAkyIahV1RXMGmrJ+Z3fsikfTU2qcIpNI7F79E0We3QtGQx2BqV6FsfQeVSxTcxgLaXoD6yXCIWqCNGMC6Z03V1vcPfGCTcxqLq3KTf9qfGWRzJBLw09HSrZfIVt7Xg91xUnjN6BS1W+DI64VV5qcHegdGmLTevB0cwOFAFC2/tUE4vf6aVfmW0kr96PfdjxFpLk3aSfsB+IISoHwB/EDbSQpalL/wQX4jqhHk839RWsCZ3yc+y3bygyPhTTyenBFFVy5mOC5lJK9c+NdxsUlOXJmLe4sEWr0rFhNdqzFIgL9aytPENbx8AP+dur6FK4n0+sj6osTWcCQcLoMfEfq1TEvI2MKxlLMbVNYYyabEGs9DBfJCMVzv8wOoFQzWvU0qniGgvhXnv/5bvxSzI80sFNGk5b+VaBkMw7/Bj6a1Nv7pHBIbgwhFf43JSU/ZbAKEJUohp6ma0BqijM93ksUygl/QLBhhglW7T7yb3PaWaDxuh28fpEWN1I08HBrwAGgcpvRlA5US+eBVKhkqWVqm4XCasZdCJeSxd6tQqQaZ4FURbh8rTe0rLcQ8IjsHUAsqpSVfogtXFqIrBW/b938O1j1dB37uK1dx+pez+1XlDe2Z7hWKPfI9GVnu9s0hHb9IwMjs/BBgcjiNUg7MrcTvw/E6/xa9wZ1MXiacdzTQCqhMTFN5dfvDSthsCYdVhjctKkDCb0QX8TcC2TT7tRhx4d1DFMqhdxeIu+YIOuAynX4Z6G9Ghu3nS3sE0kI707A757S5FnAoWXWuAt+6XzOBvtDd4IkJVrDDVUebrzDMbiudbS6b9Snayh8MKDoEadt9WpP8b9mD2wbymd3EFDp3g8xJu9ba3QSP738Xh3tlughd9G8NFcx6lUo1r1xwnDniPXImPlkDuW6J97wXvfDoQYg+GE+J2Y+6zrvWIr9PpyHIcqQnIQm8IiWSiZmWQCvd6/Wd9735MuU/TDHmP8qob/LAsS6q69BHnntju12v7Td727/r3h3h/ridiLcNbyPb/klYD/7AxwBUUVwBAUNr0YOnZGI+h81RRdba7aIR7Q2J93whGt3JGhO12zmS/iTGwOEYTibYQDbeMRZz5tp6ZhgeOpVfz6fS14SeN3vilhzHmmTSgIcXd8RuKpoW0SDA86Hf4K1mDiE6iIpvY7klKwMXq3udADE+/ersrPzhxs0x4dkWEV7vFItFyxQL2ruWu9qFZbBYJPYQLS1Nz3dJdwpX45y1CBLGG2pcvR0X6ox3qRx8oEUcXATsSmHpJtu50BZ5vogLfYLUx6Z+e93pDNsQDq/9iRCbrpF6JUD/mz6009pscbktWXavvQPR2KwCKbrCx8sUle86TYtJcMtli/JTN9A5+lgz8v8Drsn0WHp3825z4926Vzw1SkTBnTogjhKuLk6n0Gr2uxKk7MSZ86EbPql2b+d3n9HGsatwTVhSPQDXKsvbnc72Uboj5gH7eBKRq+Fi7sOj6mGtUgcbwkafgUZvJ/nTc/AgnlLQnXNiUG19sGPDdAUXy937P/WvInvvX+rayeW7GXX1uWK5o0+d1TX1IHoVfeVK+iomEjYjbevGpjvHe4/fllQLJcpH0+m+8a7unvH1SV/SzHn5nwTdClsc/CU6dr+u6vTCsbt6zuguFlrULEKzxnoOSrIT2YylEbiHw/fA/RehWcwGv+dr8grs9dO9G1r3tA0bt/nMvGbAPjJPR/s66rIjJOk0edlRxFHqoX8t1hnfvosBA8bNCZucgpeQxwbXNoS6xqenTQs1LMZR5NET1N6ggovj7m35ab5nOGpuaTF2c7USyYSgSYJ5pHrexIEaRBItuBwp+YPP/0NSnDgr88tWxnrjL7BtxLxCSikWk6Cfna0FT/8zFHTeVkt3WwGKu5IULmyYut36+LV59bUxxtzvYXkOx1CatczNrEmhIz/rw2tiRsvi3Qxyfd7Xl+/duxw8Y029pWLMRtT8lanrQC9IoAl1hGiR9mBudHo7n5sSI0zXqpVaBtfRZLtgQXvOXT/z5Phn/iPV9Qq1xTixdHUDuDDqsOVj13b2l4IRioITICwNwNL+nXueI+9erlObFdjP6u7WfYb9qjWzbotyPrn2uCoFZv7epWWvl43bdUj49GsJVVRLLO7u2lFrPqFiBiK52L6BtYcghdQeiUhtiihStvXY5dIyqMpeBZWRv7qEDUut91awpCmZdw1dI3Xg4CXqiAMVfcKEyCycKMKsMUlLyj3Rsa7CrQbTcTHrrGQTBT2Qm507gAbmRIf2U5skDA4h/RgCPwkIYI7YypC9dOyfcky4IKcgjCFJt1yAFftl45+23qOJaApdcZZhqzOe33MsszcrWUlgnhKKpFK5B5BfPFpWzmahWOwisQPOQr760ehBCJJLJbA48W5CStPbj2WvFlYyh+qbYKlYxGIWMVnt0+V0wAPVMUiRWqropMoOQWI5j0s4+FPW1kJcIJkM4DRbs5bMuHMLgeIP6EA+QE8LOcygFFIYw+2j1n2cKTQ+3fWDkfEeWo5gNzik5/CkrH3Qnw0XycB1UchEw/0Hl6ddtaSlt1z9DzG4OHAElPF35L7PQXCSBT+BjM5H5kf8xIwndzPw/vuMG69dC8bszl84cOBrxErNew9kV5QfbTeRehnlRMGXPaTnMCWY50jrrncM+qGfvVOSNAkjhfG221F2dfrHESZYWasLCQVD+1/qGoj4JfJ6BcWy+gZ8gDnDSLZQDgsXLTaJi2fRTPRsce8CDCNlYm4Bnag6rYqcadsClxRwRZYiOOPF4QrMK+os79SLxmeP01gFsfo8l1n6Au6KIHo9nY3FUJqt4vLqUM+GB0n3ikuL75GyT0AgXhPjTXNe1rsM4t2SspK7xOTi3dSuJOOTsfdP1Tgnxhs2PPJ8RZl9QZQLRbnZfTxlkWkJ4I+bQhQsx3rTjPkCzf3qzGOz8iy1uXEHXci3AHxw+4rgLSieVB1B4ci12o/USHu0Z0SB9Ir2JWEEFRKBg5KBQ5JDAJgkF3nFJ1QNMjUDe2kf0NLHYUC/sn7O0j/2Z1AcxJCyIS4yVIbuq6mQM6RCKxweHYdAHm1ev4K+fWNf2k77jufQq17/APvGvqQzzDt78rrLAAx8O/BV7FwQuhNWZEVWlC2aQZ6jqHr9G+wb+5JOXKtevwVeijojSGexBUsYMk/36E3/B+J+XRAbLLYAgXcVamaxBQgJUN1hKlBGkMliC4ZIuiU4I8jPYgsQhFUjLkC4sP+QnAT3I26lRUrZncyNl2Ki/y3Lnv//EF/El/G15xyd8fLHrRa9l1YzAVh175tPKMqbwEq0OwBnfYolRWI6r+v+Y+tPrpeAV78OW1uzLUX1SFTOpZUn1+VaFterkf50S0t56pujucGP3slvoitB9tdu2lTmL/kSneXu4FkQ3VM9SPPj6DEdrjIURKE3xqvjQSZS7sbOZbWTdQdk4Zj+E/gaNvuAwr/uX5fXYxGZIAqXWBZEIWLxNnpfTgc2cG0xqINDG/jN/WrBf0x1WDfeU7vZQb7UGP3mpBZh0IcAqb6g8MCJJnr2m9bOoY6+s1JZ+M39apHqJOgAYfSbk1pcpIHaAMgrD2o37oJ3fG7VwT58o62tx716lWrrfM9YqqX1oB+rRFOHZ/+IXvTx/LLvDUWjf44HVbDOn/DVb7JcMuz7Tnj3ShthdTg1N2tHY6UFjqVWtNTKOCJkTWICCnA0Wc7QHdMRU+n2iULRb/cpiynNdcWVAt4r3BRv4RYE4fejoa1D7hKfZX8T8P4G6DIPolwXseQEnC6AKGWiRNkUwvW4/x4tsg8oRQonYz3HWGryOkAsGZQ53AKCZ/JPuSxxYWpGJkItEIKDOylKOKkghrYwsh/1DOlyS5DL1UFPLvQwmg3oUssyDryYL/yL196evWfF9vt/6qtYt9ANLMSydaRLNl9JVpJ3D3xNzgo6kQrba8+EqilC5JRjq2hJPhfKmB7W4iIEqx/9hHXua5+SH6IQ/cReiI4Qnon3295jh/l3kC76aDGeNSYx08dzWfmcXwG655nuc/pLwyq/aa08fPHNaruO3Rs7GEdDYRx+I38Elc+N3yJK8cVBkf96iv/FNPTEoPgpfkZsFb/AFzmWSl+UPvjPY8K7pC4U/3Vl7BEmLPyn/6/uMcHmkOpQ2SGF3QtTMBC+zxps+wgAmlhS8E3g0Kh5oigUS1gA3AaZSIyspAUIyCuuA8G8UM3Bhpe+2Yh1weWtD/5cDOepUa3C8IrCMQxVmQOkM/oEe0pCgAA1C1vU+611FegoXK/7U5ABZPFKTHTonFzWEnLSjAkAt0yjWiBJUGuczfqJELbHTupjR+F8q7REcO5J8lwrOx7oIBQeDln3YnV4h4MUthvunl657FUY9kPFFqQ/MTu3MJtQf2t8x6mM8b4wwMBQxGHi+73xk2yqUACp6pxNDVN1h+1tpMQ0jzkQKpnww/qQQQp4k3/rBdVIrArnxOCWiBv88vFh9llpkImo5kPDGUzBG44btjSBDdVbBw0lJqpCtYc1AQgbhDTljC2uNd1FD+sHRAEF2MNhINmXcADw+/Y8Pl0uE3FjuPIHNZVh/IcnlOc5O+oGMaSaI21RYJcj29XUHC5E3keC58c+JcaOEFSJTznIyzEdTqUOVsFsZxR76F0FRJ2Sai7Aa4KIIrIum4t56klnmKv3YubLutLB2QZtmqwOUOj1CY8Hcw00BmcsNpvtPRy7YdghPZnCTXCoGCltPcx7z1hsA+mGEBDD6Qo0CkZ0EkFckg15DhtM/jvo9fRzDHW9/OLYc0wmKj380JTlK4CxY//R2kV22+bEZcvlDnJIVukzsNjg+ZSjH0cmt8dVZBBFWp9YbnoWNYFC45bssAt7osmKGQSfQnGBT+KIDZiOSEFyjfom1ljwFGuQLoZiy3IbKhHYCkmp+C+FABcDFseZmxPYOCSkhnmmRZHk2vKYXZ5J8Lsu0bqDwEAxEChJPkBGoSokNxUGB1yolV9AjztZdOOwSCIpei+F9pBkMhRLbMJGAWAKktkPkFlIKxu3AQgB4XQ6Rk7ZyOOlshDcvqOkhiHGLgYjO/BFOrYlpQkbY+gyVTPBbBblL2Rm3WXaKYJR6QwjQp41N/NZPwlzBPjoIDCGCSE5kl+LJSUUdCIVZBgSP4NSDWtPizIJkfUV7YJvf+pkndlwIokSNqMyW2uHd1Plp4R3xDsuvny/CY1u+4IKmrN6A+qThMAoF9S44NCljjxKtyHapHyqXMSN+3nhB/kB3eUXA6lDI4+CB8YTGRMapnUzibBDWyVicfO3OtOgcliFhoM/LsUUcrBslHwJAwZqyRM2Wm5+B4HRN6kttR/JPy4UgGiK4Szuub2PUTQsT1KpsjJSyPmiIMd1crLshj4MSiDkyTrkaddoz4C+MDpzLrCGuBgKA1AqvbInKx5JGb6RW5CUxnr4GHuWNnvCpjtwRBxOO4ieU/zMAJyAN9MG1Gwjp5ZyMQ8zB4uYQXJr62UJYfyOcqNQ2koOHIqnmANxBcUsujus1ymlhAk5WC7T0kEX8t3YIaAAph2sXtLEKjFsZk/2oiY+7BOgM4IbVm1L18WEQevn98yp5pXHnsz1DQaP89oBEk58SzfmQXZVRZzium1qpATW2nXYxTdShH+Re62CyXkXRCN5bUIKBxa7NkKSqtSEIJWRENmOOjE3S55lP6+Rivs+DXHzwe5QXCyFBaGyhyo5Cm5vXCFXle3lgzAFxsiDUkqqV+yQoegwEL40C6HWvOiZheCbn83xrfWF9HsmQegrBm4C5MtfIjdYoS9I0Hvg9a4+2M8F4ta3289dZpfYAaSUDbn5Au01Zk5XFctBqkfyGktxbkduty2EOgDV+ObzNwBCntIUMo/sxQ5LTvOvy3/eXoQ+16ZAEnBnDkXmylsC1Y284OI63QV6ZnQ4ZCncY8RF6OlmsH1BQAGg7xW8l/pWdxIZ5iywnE0QEhKpRonchuxf5bm4uRc6LwPW4ZwF0/5bCQFA32BzM5GYCzMao2qfXCCykElT5l/VeUEwNELo39mlu/xslo/g4edIm6XUyxaiDZuYEt2CiL/jRC2+At9XclMTzEFlOOBMshVq3cOfglIeKmNIdcvKJ04C6BAITwHVf6OFPDQlDl0TWgck5QwYuInfxoT8jGsRcllg8sdeorz9KwVWzYHRhwlsbQ8pUyPBi5wXRHMaoSHBZOKemVSSW9/75RDPgi/3XKIfri8USkN9UmouEBhbYVw1hRj7zN1DLP3uUSvWgZy8mak2IO+98tAbBF/6qh1gusjEKMbGQRSiAWWKl0rrMZfHelAgyqVU2ozkXaNryKd6gRwl31/p3Hzm/JKyBP7IMRxmsq0pavOiINoQHVc/9wUj0QFvUbI3DzPFKUDLlyDwgtaeZoHdg+1HMRZA8IiFba9Ek81u8RYoCyWtt7BeevKeVKAx8zTG2ImJmcmCr6uV5Q2flC+uPPKy/tVLj5i20z7x1D6eBt1oVHZpGk5vdybIfMnjtrkCh64U11xSeDJmJ02068owbdE815fnTuAUYO6kwgT+6WJOyeXr4I1HCryRz/QWkst9JOZBYkEtkW6uM8+CTWQiG5yllKyZl1ONqx2aKqSBMomir6rT5rFFaJ0THhHZe6n7ZgW3Pb68tATs53T+hqYjmglFOUN3uYy7Z4zp8kzI1hWkYwjigTpKTZ0FNbYRqDKHbvJVIhoASPngtODU0yzkHBYAhaO3IDXVwh2wyNAaG10uxpiG1WSYct+hGDvfnYUxd+InGJgzbTMMhVikEIlEQJv1Ksli4EWmZ9pq+0bvYOuiKLp1ZFgsXYvvTmVRGCKAlWREzkUZJQ3xsjscxVEqSjamv66ZoOy22IOASmJZYREUptsYsePxN3zXTAZzw6kGfgFAod0uvFZprTosKaLrINFFgZhV28UnxYVoKxzGqaWcT3ctm+RmeNc4nhmO65L31o2/yb0TJnA0rlUs0dx4s5uwKYiiJ5drxTqgufDVY2tJfQj+MA60v1L/BlCR58ojKNRlDe+taDUvmrxsQZQTVaSAAgpgaCiGhQIwy+0AeSTwLbazUokSVTL/LOa5oU2uJkgQRyXVkeUy7/IAAC7dtPRZ7YrGOTUFQXPoQqAmGznIIqWZ3AcHTHVTgZYOgE6xuN2SmGhnoUnHZuigQD/JcFkRzs0a9zXD7su6M2gdyOh3yNiKfCo5ctlozWnDNtoNmjtxNNDedajU+l9mWRLps53cBRYDQRgX0xIfK8Ljru1jQ5Pi9At6l2l0ZZhijqtmNke/AW5wix3e4iPucNLefxUNMIdOOAq5hZimrVAr9jicS/cBAB5kYUK0xPVd8MKzG9VfC6wFG2xRY99SpmvfBEP4JI+NFWaFBTHA01L3kk2yhAANKUititDF28pO8BYfQ0SRBkKECKMrRCv8rlqT9HCeC5NJtMpUKHIZpuBOwK4/4ghL5THHkjqSCIND7l35gIeYcK2k6Lanndhgo1YaCh0+SDA0Xxg+kVl/QgGNBGGrunst10WdJ8S9byyfVPQT9TjnTk/3vkYGKVhLAiFhIyQP3vrCl+YtVvApKQkTLye+FB96P5yJ/aPvsVXQ0svyYfpkX7QNAM6pHqgjnwBAY4Utat4XSgCq9grwAGf7EbYBgHoDNfYqht/7oQywZC5BhS0zSibeQomvysvLqdKviupBcHNuOPrGuVxfZOjJng6x9qzHAUhBWK3r+RNCclFAX22L/ZQPcp8aHHeRhctGwZpAOXcB1Xc+ht1XHM+EWNMN8hFstg7TgcIRrxIgVfsjLghTKdaJNsa5VXve95Xa+g/8Oh/mrHNnHHtr0hndqbvQM3oHDCAaP65O2iG4v4dj27d7Lj7CawcvXclAAqlrsGMqAkHAib+015eZav6WtL1ZvnFbrzzyOKPaAkaV5J8n5omzOCfns3gZuzi0iBbA1QISEM7wXN9Pn0GrLN8+f8tKlFEVJcrGCguxZEvBhjI1t4GgAtAJ9hri5edKl3TWzx561CdMlIRYepc/RRIpr6HuA2bsSCob0mDUJCxnVpEcZl22WOQufRI82P+H/1+dYRKKlggoN+SAhQiFUC3Q84tsFIHbvD4Y9oHlcbWtSt0b9l69+9FTzxZL3B7xhuuhYPr2FYBFa1Wv1mF8GomjTzYzQRU4uORomOmaICcv3Ju/hgeOwAGR8AShPbTmrhu54I0k3iwyJEzgqC+ZdzXUzl3MweHU77Tu6iZ8hJOjppIAbNAJHt2z9Pw8wctg0wZBwVEmfd85yNsEvmIz5L7S1X1a7Y57Zaw02JU02RYGmLYHkzO8PYsrwX1vwINijptcBpswqUC23yF2txIFtOz97b8zt6+Y7dNFW3QAtbRt/5HxXrovQYglfbNs0aAMRfMf3Y1xo5BCI61fB+OeZVVJZXDrSI28yFHI2aDN+EI0VbojDUptPIdijkZEWY8eN0BpHVnWO1mXGuaDORHBk0LR04K+25VKbrrK6+irXLji2iiIOpyIt+o/em+ryXFFay7VsVHiavRwrxxHlNKZDRRUEa8ItCyJ0JKgyBL+BYbEVTIcOfCciogIY0bQbftqiRabxHscsk8UaFRPVHpRmChIm9XfWoc4CKBVSEpFrVKABVKHfjANR1KbL0UN4TIP6PQelBhEbRt7DX8A0Jg8eQhali5aecmUOLC2Rc9ixOTgB4ruDzwy6SiYfrIou8Qmn7TmAZo2PGnyKmPud/d/M2nyqmWTJq8068Z0ia6xPujYbCdNXj2sZPNF5sHJPkIMBlpYWQQCgO8JwDYyUKDo2AkQStZtri7G9mvjGm4/Nt2QJ1t9gIxx8KdqF+eem1fBZdLkVcgM6pJjZ5gr0XU9G+Ooq2gSVwemv3HhpwDPuwbgBMoRLZJPM6P+UDw51K4hWDXgevRIrSb0sNS5xSa96BOS5y+Q9qQr1ETrdMO+CJkCqIIPrDYu7dpUTGHBm/QWInyoT7iqx+oBFgW0qzHiwWTtFAeq6deKpMS2q7QC92mzK94VN7JmyDQ8bs2UItxfY8VjOLxLV+y2V52cK5OcVa5eCTDGatC2t+tP7LHbssFBvYeYqzAt55cXvvaw5pzFozxciplf4gMZjuKMJ3JHuVsxHlU6SvHvRQNKJSZGwqX5UzOeebRj2s0OLrfNplBRmuiZYYFli75aPMpDlEwQebslkzfP31qYTdtoBRp4T1CXizpJzRUvEMG5TPrEdv1+q/NY8RB3eLfoTrVijQI4SHBAVpEd313QEwUO4IdWmSkm4N2Po4/xy40Ta0+V/5CYzA3BimKqWIKL7btdewmbUBdOpRis95xQUkzFkulhiriIgYsY2IkMobdIggTJN6brsc1OpPIwIHOwo2A0GjsG/nUASLub0aAP8MKadMvYhhbOJRQJDC54CSfBXy+0xIYsluBw+1yL1Gk+gA660t2u7NFlQQf1vMkd0HkDcz/ZvTn9BAAExNENDcvrUnOj/tUM/Azw22abGoDf3x+e7gs/L0vG32kwEAABY7r+Acb7WVa8Fw+HLI+YmWgtDcCvmy3zh7Y0bDlPx20++fa0pAdpXpHnI3mJ2fwUqrv7m273hA22oWNLm813c2Oz0Y6tPiTHrzdpSUTlFno9xM8zvDxEz1G6Gk1cQ9krkb5KqTUGlp6oXsMWmcyQTrLKXvSNkr6vaNCTavY3iWFb6bgWG+TllKDfOHeMoqgBBBWKViruCg/o4A8RXKGHD8zGWxxqCuPwp08+E3yvik9T+2nymUuEYoZUTJRsEdJxpZeXrNkE4kDUvC4dQAefQ4xX8YyKXzrRmarYxNf2P2UO4EXPtxnTafzZ6/rYiesB+Q/lc3QyWvl5hmzGDFf9g14YjDWCutp4ZSVlmcjTwDcTuGc1Xy9ps4m2CJBXEqHP0PdaoDfu3BoKqxJlQMaq37fwMvDKS14VQl90cC8JdcUSVwRpaDhxZHCjcHmehGcOAl3ilduAs03obkIOLi2AVfImw8S9HMShpEInJxQoiMAFl40RIJzSMiw4tYadQyoEpPBIDCIHMxNledSkSexhlUMFK13ExkqM8fLEksWKp4UL5JBqDawC1m+yoj6R13V54Xa84aflU0olB9NRgkpcRD3S4USd1z4S7hhbQB+OamTgGMZhPvYW06Yp+5VQ2Tqz2CR6toD84M6EfmgyUCGApaCgp0gImGXD0IQB4Okwz6OI1alRAtfeUcymupfUj1JIZY1SGZg1Ny2CN1XEulME/VblMpXJ41ShFKRcF/JjpUSZHHp9JOnJzqaXvgo5/GGAdMXKxStRLEugARyK5LEpUSjLYA5lyuVpr61hFCR4aiOJjOa4gZToP5+j8t5JV0bRtE00g0QzMA5VO1JfDVGkT53+9N3kVMmTaZgYGIXTEDPJr7aMUxCNOIUKaYxNuaIdhMNUOekEIX7WojMYCv6dPDMBJARgCRIl+U0PdsnBkKKnXnrro69++htgoEEGG2KoYYYbYaRRPHjy4s2HLz/+AgQKomdgZBLMLESoMBbhIkSKEk1ETEJKRk5ByYUKgzt+SNhuBxuBDVzxuGGiaPG/nZoddcx+B6yz3gqk5XRY2GJYjZZGKNbeUIAu1TPT1GpQr9Eii00OFdGAgypOOq43ZnirlYaa1hHTrbTPlNBhKprZDspToFC+YkWWKvGCU5lypa6pUOV3lWHAH/40xljVlhlnmzqdxqsx0QSv7HbSCRk2ybTZv7LChOcc2pxy2hlntTsn23kX5LjkP1ts9dplV+S66jODfuSKS0o56zyfr4kJhFoisUQqKyuPGvH0Zn2h0+dJNKIlKW+lq9DTNzA0MlY6c+7CpYr5TCxsHLW4eDPQGWMy5c2I1vjb+5ls1RsN/TQ2W2uVaXmXbb81qpqfnMk236XBOX9/+nku6Be/+s13Pwr92SG++tk3v/jVb777IXuV1fU97QzFwn+pu6hYd2dd/xik5j9gmyNchPMeSEhJlSPmFz989aXQL8p2uNjrDw70h5X834kxCbu3Hf8VoX2y+2PtofA/MzE2idBk2/FczRl6cvMbqa2sfxSLOtoc99Fic/58jegdMupTkI8oPl3XR2PeDCzAMbshHMSafKhKHXDgd9ufjooEB5jXfAc8Zn50sUfi89avFPDkRk7LhHkhDy3JLncA+iSYKygIrnhPgoE3rsSShAsMVgSLpF5iPZkHBdyYYrpig1mU4cmoBkgQwousc3uaKEZeXEgX6WKZUVI9GUO8MP7cSTpjmeyi6H3Fk7EE86Mlx+1Ytr6qJT4cR74hEhipOke0mwgNbc3nAL8+xA3mY8mgK/StvtNfKvje1W1pFN5l8FWaLQHwlK76lot0sQaQfQEAAA==) format('woff2'); unicode-range: U+0000-00FF, U+0131, U+0152-0153, U+02BB-02BC, U+02C6, U+02DA, U+02DC, U+0304, U+0308, U+0329, U+2000-206F, U+20AC, U+2122, U+2191, U+2193, U+2212, U+2215, U+FEFF, U+FFFD;}
@font-face {font-family: 'IBM Plex Mono'; font-style: normal; font-weight: 400; font-display: swap; src: url(data:font/woff2;base64,d09GMgABAAAAADl0ABEAAAAAoSAAADkQAAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAGkwbhlIchlYGYACEWAhACYJzERAKgookgetwC4QyAAE2AiQDiGAEIAWDOgeJaQyDNBuPjiXK7ZMCdAeAD68sLSjYNundjkTR3nNoNDKCjQOAInu97P+/JVdjCJwDXssGi7RT4d0UwZnUNdUwngYdnIhTjm3xpqZBorepuK3epk0zfJa4FPNnVGS4lHCoehdRll7Qn31wcTmIpZXxTzgcttddaS+/XhLlMX94Qqag4o209rojNPZJLpfgeZvavL8yHtMqgCg7SFKAHQCujzvAkiql0xE0bYCrQ/L+PJ7+n5t0GaAMctdBzig8UXmwi48BmtN/2iRYMI0TURKifhdRIhchSAhBtIJJ9ZfKK9Xt14RuVAUY20p9UhGZeW1av9T17kr2/z9vpbkqqVOlBKq4Ipbh7COfM+NMPOmB7FYqmhBU4RJbxitd/dsD0oxmNCNYrWAk3mXt3fLx3gfA6NsOEuCIIzt65SDyy174HRKGnyo3hc7sIPIjnv5i+/4Bn9nR6elBSTNNYUVxoE1gTRSIvQYEyBJ4pUv3Uu7Od0aEA88rJAOpTJcUndOaQW8ixADPLlR4ySq0QQpjlgGyMASuRk75f+sv5fn/7vlt+BBO1loBBgcs4WQE5glGlEFwll/BGX5/qXYIcWtbWhJDo0Jbq2ft+yA90P9aOnv/Hp+SvlR9jlKF+zdrTspNcqmbZGfiKF3VZktXwWg04zMIiVCRKKzl53Waq75dHcNWoP1uWApIW28vPH0psawvGVi2dXbCjg9kCINTYnIIz3VKhCPBMAFPU9eReOqwzvX/W+oX7ftKrZ7Z3JK9wn1qUwJQznQmUxPYfnpW/VapVP4+PZO1KWlzcKlaPrIke2KiG9EClNjCxQvYEraYDBzi6cdaXlwSyU5KxGrC/9w9LNp0onfzTmnUQkgM/ULOTAf6r101d7eyGYRW3t8EjajxZb90LyB43KGNTGlUZP2a/4nT2qfgQmg8NTRVZPqVZZQMIbzjtNdbxvS/z+3l81a3xUFLBGQlDGl/IIC7AUiEIOusCBvIkFPIpELmFLJcITsUcvK/ogDUBnj4kQmHgHYsyfBK5/zljC89h/Ygb5Ej+8hgAIp3MWwp0QrIcv6BzEuxSAR/icXfEBhAEIDiYWRA8RER1omBf7z0s3deeOQO2h0XnXbUfu/c6XV/ZKfN1lpuzkRiQEMTPR5ttmlAjL07qpS8luZ5BMXP0rj6aYLjVbsU6gckrEzGNXa4wBZDvIiZXUrbrwAGJ6x5VVCKPrsQ7DnDNWrKA4wItANKuKUEAk6AoBIlcyDHhlhlrWmDwgzmsIDl11oRBSZZ4TGrCBTTQkG+xwNQE0C0IAeIzvFasOFU5wvFDYvGqgybF5vHeHexkQzs2oXteVlus58KDRIHmH0sT4bpW/uJlcXZnVC8AF7+0wkdydhiiFt8ggW+hylcrPAMXsUBRxiscUKtNspxMyyB8AO9kBQXIUGQNKNhKRM29ILmECAhmB9Q2BvT1Ej7tfYrpouik/MRICzsOMLAT+itgAxBkMiWLXsPSHyZw3Xf/r2iq36eijUIncPj6N5D/NkCEhxaDDE4byAifTW+lcybPTGowXvHSCFMmktapEdGZJK6JEQ4LMQQR863kyMyVnFvnDALg9hyAx0o8E0E2gwtRzh9UjBiCD/AZHB1ENURgyYlUoR8DySfQZx5mkIUJ6v9SJwYogYi2DKlS40cMd/kpQ8E8pYRxyCaoilEVclYek/WviYOPE0h6u6QMGdMnzZ1yuShxAvnj8WRJUOafkopbr5mr/2iuPhUFemdculNcaRXmZCXDrGXpSmaoimaoimaoilEBRCCHdp24MiJCwLImniiCBypdS0FBNAEYTRqXxgGFTbARTsp7WJkFaeXoCocyPgQw5GCCAchTVrqEBhsh8JSmgiBgp3FcTLEigUHLChibiJBjoCoIwL3mz6MFfhAej4FgXnsX0Ws5xxRawKWlmNhAlj2I7AdGACAOeuCfMpJ0GOmU/7/PSgFGmyMQa8BUgn/BsjhQAIy4GE4BDyMkZ4FOjHxIYB7mHHAFC9NnSb/T9mGN02kc+leepBNIZQ4ZJRHjWmqpmumzb65aZ4l7C0T25+XV/fI6IaP30W4B8mcI3cJKPWWhxee9JGKJWLwjPClBk3aFBu6a65fMeJIBNAMivug2AYoqkH3jG5Rd9dtwP//x8T8f+PqcMDV01XiVc1V9FXClTtX5l2JXqm6XHvZBQHMANYDO4BDakCMAkAMsc4fYlBwjf9zi4fFCVKhSxamQImSlKvmj8UHxU+ARg2aJHCXLF2KSt64pkiVLU1VssVq16lNtxy52JoUidbKQ4G/Zqh1xVUcX8jT7P+Yz4rFeOOlt+Jttclm222xzQ477bfHXvscdsBBh+x2xAlHHXPKcXVOuuCsc8676IxV+vXoNajPgCHDJowaM27WlGkzRsxbZsGiFZbUW269NdZaZ4PVTPVR37mrFFmkaPK6RZZabIllHjNJxWirzXDMIR2er485llqJuwupu2OO5titORZpjoOaU4mbPnF3usk0GLQ1tC2uXox4udaIYgFQeeZjbciG9YMbYlCed+ys1GPj4IY0qCEGlAc3ZIPyznrWu3NptWctfz73c7Y+n+/Md2zaWi/1dpjTFrqerw3N65ZVd/aFl1fL9Wm1p15LdNVqEwY3lFRoS1AIZM93SWt3MVb9PxtNg+YhwazP4uqSav3Cs0/Vp1VqT5XLeUf9K9cH9ZVcrtUKjM2FZEQ5u/Px4qIWc/MAK7Yq4Jc5fprNVHv+ec7fs1y/4LJz33M4ObSGrwZrGuhp1gZlkVnvjkZcWOzPX4DwVA/e4E21p9Z4lcENbYPmLat2VBKoHq3BAsEJvqbiHQ8Qj0MaRvTnoTtS6R+gvwD/C554A7wgO/TiiSdM4d2Rw6S1KLiJhCdRYk0IRY7MJZoxtHg0Z9lMbYWvl+0KgAaKzS+TaVhUmTC7MJfKGe4q8kx0QInOnzccYeSv4GFjY0XFZslGlK3AzrxISxYhQURn3nFV9NV1g6HhT1Wf287w29FZV0itxWQxDnqgJvfxoukPh01Ow6YYNYQrlm037tpBO5q2hJl2xapumuGwLaIpqHabG0kXlXZA6cC13GnqkNZQP2O2rlAZliSc392JNldbanoThlGc224V50ErXR251HNdbib8A0t/93OutV3onC/O5oxFF9q5m2ohC8fRTj8KQp/eK22UCoQSuSx6V2uZ9ZK2qXaM1rFe8XieUWpmURhRuJIeSibA6Ap3vmSeTaTmNjbWdzxwnqEXrJck3BP0LKwi2L27o8BhQvMw3Vti3BWAunUDaK2EN2GJkIZqWGZv7G6GB/gvUQKZg2eh7yBkQQ68ILm0PY9wfWdD9+IzAeGLIkeXRa4nzvaX/fmDGyo8ZmS5xVJZaV1dAcyHgMy7RWtyvB1mFA5vlQcs5ZMJxJTymlNd8rndRDZtTBQUdpNCT/yFEDOecL8M+nufaMahMzXZC8okgfMeIN4DTBSU1kCZycwIFK54xjVzb8twDugyB4bWK09mqhT+LbnW3Ai2AG86kdiwjTqGOBeOlcTLMnJDLBxg9gSBeQy2UyG51qXQdqcRmAVVaNpyuRi1FaEGjeGKwSzK2tE13QpowxXKmjvAihecsT0k9wZYZIiv6uVnVLY5BVk0MD0dIDOT21OjKYbz9CqPsnsZrxv+qQ1/kR7fnABmKRdYMvODyljqLbzGZW17HQODojpOGeMWkicTSRKDRYymNJTSUo1QIMdGUn9Wm6o0ReeMVn1ZM9cRfEGKSUvCjWFLxy3Z27KYyvgk5jI1gzsOLuzs53c0rTkAKgOMCEiVKcrzhxNnHjB2d00Aqnxzb8lV+Hr374k4EbLRkcSWDFm6JVFlQ9e1K3OfPJBs22BRaIxCLMpWm3D7MBO8uY3+JW6eMJn16baN2JR2Nw7GWANUDhghUXjDyAukJLCmAPIU0T5xLHEdWooVno0KnD6iXx3nR4pn4Oxa1gb4K87/vvJb+cPDiQYSBri7g0tNAndXb86xkzbjJzK9/EJcNYon+/Bih82FRXLR6lfGoRgRYvCApqrjKzcUlmtfLcTC3pH2+cl0u/hwSGWJPZJMpGwgDtqFgmXRUny51a95amC4bR0H0gmrlVi1ObPNM9MdVbRgYDj7ttZlRMngcAMQXn4UOH5O4s6mz+2K2U7A3HRg7V/7wdT8YAXq1/946FLpR+xccFSYlrBsuOmYQHOr0ZpcnkK11enDNk7uV0Hyp0L+VLp/r31e9kv5ae55B5FHrSGYgbGaV3cpf7S52jvMIrp5R6zGCX8M5k/Cp6/Z4utw+OESEd/MGctpogjJl1x7S10UO4vo+c6CMw+ArW53/oWFYPFGt6QnAS6H5jAnYUtxO3VvqKwdKprDoMDAuNzaxBaWbX32lBmTU5GkocsU1UG9vL7GlqyA5gElIle+k8FbYQb70hK1XFeueIPkaLSoVrClqeOmLFvH35SSsWID58hKGdJP1efcUDCh3IlGXV/zExnR761NmvQVIVfDe+cq/mdKxUtGuxnXPPsSBwpFrfHRPqcFfzruillsqSt0hBMBkjNo56ZfsWgJC0LtgmFZBBskKjow5zgXbIvctj4Y0q30D2cwQQhD1J1tOkB5dIGBFtSrQUJt6mGhXtPO9JXDJrQvyAvu+u8byhfBA7jfcJk1TLK0kN++st4MHTAZg5NzdLr6S2eMidzeSt8W/TIM2UEaNKHUErnyqnR9URYaRz9id91Zh/5+REru/5wCZD0o2PvZ2tFL7rDlT85SFo5aZa7z93y0/g9nh8uelOyd3jd7ABfvmdqbGza071xZwCJ4t+qtiLMm6BegqwFJFXT+Orwo0CgiJKqma7HGWs6FxxGbD/FBD1nJyPi/PIrGlsNbZIXmKd3tg0wDLY43hnlzyOEAhuNIGIFESwC8VgqcwaWYUItXXLB3hZ4gQ4jBmlNGj0oosKompr6GAdmf3Mi6qF8crrK+eHSXwS4Ley8lJ1C8BDYBraQ8q1BSCSaUJVyU/VLI/j6rjNCKE0IvaArM92o0rDtAxOKW9PCdX/JoZaFNz6RvPntveA6OIrB2Wu2/mllrrkbJWqGquai6FOusMtb6H/wZvh2Eqt806aRqNueKfteWAgkiFEX4swA1sGGran/J79Ur61/SSrFnDxfqjr+Ax6RMbntDq85rP0Ox0Cc7vCwCEr5twchyjXGydjxfv34nFRLHsDF/qIWb+NUmCzogk5sGxoZHen/y3JkAVzbE5k07sFD19zPn2AHP16tCqW56fK1SQP6BtFtOOOmw4NfPTT2RdPVAEChJgRPEfH6nSfIGajCi5TbS3POswylweCDjkEpk5+Zci33aPqYpGYOjLCc050ZSCrSy6C1AYMe7u4xcIJ2vtJ8B+1rJmevoGw6ZXf8UsqxXEgKU9XgNZ/uyuo9/6+GOqyKD36qGSKGpur/6hX43FQX3bcqMofmD1Q3XOVAHTwj/uSdjR+t8jnHM3br2BzdDw9/8sFCIwMgiWIbmyUZr8qCx2ICd4qREseTsHzs5XSxXMqMSqrojcoxXiVUH+/upT3LSLQLdA3EQVteyU9fAohGrm4Tw2MHuXYWM5t5l5V9EW7u4s6Ys8I90OhSVcKn7n1u0pMrylDTGNzhVSZ3ESYweT5bEojpiLzHmT+oQBWks2q1WdiXUGM4eBmmqkdFyKgn6JjxORBK3t6F5FDst6xz8Idjyg401hBEgJLOvThf3zQbvhYpUgdVAWXlPMtNLwZ3l0oQndaPMsD+v9FSORLe/GeojCI0HLuNyM7OpC3eT+yBjzjLwEibCVDuzBZz5poVghrsr5WEycnYFH77Pek0dm7Altl88Owokc7U/72Q/0DxlrHjKPKirG7yCQjma7JYKlDoOSjepQS7nHHNQ9y+GRmrfvnwdemten5MHfGYdf3NVXr4JHao+ta/skKpdGg5UHVxvtxx+dVBqibuuZYfMsRNb0NmKrNccpXJFtqPcFuWW535kc6Oj4TBdQZ+yy8jr37V1+6kyhaxjem/rlyUzxZJJGHuV+KVEkSGS5GuK+utoEKMwc26PQp1eHVMzt2OWfen+icMUmVRbf2925xaI33QFRjjng3S6PJAYMxUK794gHXnhe+3+NkNRWzc5Jknsvj4t7JE+DaC+VaWvaW/pvs995XliEZLyku4rtr63Vf5L0WwAkWTla9xhr8Vc7+iYJpC9VQh1dH5gdTbmV1ppY6kHYzaSxXhOUJ/lm2bW0ajZ9EVLdnrhvHBLuHFozhyGDfarC4dccNd8OfpfuRE1jjLK/0Ub7ZAxGE5jbsVzl5DouC4PbWJ8x+fOXBVS6qcqDLioSoWPKow+isRWroN+u61lcUm1JQxikMgo6SQLgSLZYLQSAPKwcYSuF08gIVIapKiNBVUqNTGqMvopIiFEUejxpRLqrDxiyeIPyUJbkWwk2qh33y3oWlxPjKMjiSazockD7O8fBUcbhWKdYh94eeNlZtIn/fFWrtw51zpvoFmnZn7cmxSaiaKbeuAvhW4JDa1zWvLZ8qMJuBPEsLGddAKrY9AwOrU1n50889ChtRXXk3MfUVqrS6xWPT5LfUTII7o0TqODOeFRLuRgOYNKZefk7joX0dstb21lvCO4I7UVNpfKpAKVefclvvxaV5OtgzSRk5YzQUJScN54/ziYeHI/OBqtmf8XCAO9/vwe804GSR3rIQ/UP3ddh5dAezZV3fzsZ1n0AjLo+sgVLQaOlh0F4VuPgqMmMdyqhH88xmJPALBrKo6GGfDUWkv028mEbmafO4FEWHR6RqrgLihv3TSxkGI/RWnEV6lV+KjALor5JaMqNb6qiAgE3MWQFQpGwD3WCpgLaszjxLiuT20ntbY/6suVnPqksQNr+teA38xD/BMEDWZXxAAV6x5fAA+08pDudvFQhTHAUCvtTE7W91veZriQwz+pSUzat522DLaxlmXkLvmwSkFUaRn03Ij4qSOPPEzU0eltMijEOqF1LzgHBaIWOo7/AP7Qz4dZ/YFXI91CqFoX3NXw5yjMbbld/C28Zd5xR2EgFmaSf5wQ+DgIPmF74A1OWL37QLz3QH2v6lPE+L+VjmaVD67w2ZvLJv6ZjK30d8vdcKnb2911DeZ6177AdWM91g52y4Yu/+nx37afhqNY0Oewt+rBdY06AHqfys+9wozAzbHpD3RCZULEdbE6MPZTqCbi0ShN/8H22ewWJtpCAXF05G9muU4gZoh0Qvnmf5frRJ9wadxPRSu+btEj5/SPHTjACc3hGvLROV+YCIPdKZMEr2ugobWhStBLmEzpHjQRvsxGG/KBirHTcwYO7NuHOHNOf2KGoLbG5kY8eaEmui00vt8S+sFpcb4MWQKh8VFL9Q9Gi1Hl+KgMMb/DziO3Tjux92jP2GyeKZ+Vs8dEGKxPuYqHnAMNzaJUf/F2Fmhz68yrgaclzs4jyjQVNA4J04TVLHMgYL9wP3Dwgbc9HkMUYk0RG4rtqvOkWovTQPjnW7Aytdaw7x+LJskX7XgCjUPNsNK2i29qXlL+Xl0V7R6HZtosonPlD+NX1Y5F4x9WOMabewWxVbv1446Z221xdvt41092NxEWUlvKVZSiF/h96EGBnWh5gMnn15j1pjEzV5SmQaJWYZqvdAVzvDyfsFWUBhUFQuP/RWoawmHuPbKbPnOnaAdPyNsh2un7frijHV1aitEu5oVyZzmT3ek2RcYbkgNrPtnojeyHBp37AjXeuEPsil2M6SPGxP+3OGYGA1nRBdZMzgvxNPZig0aw1oR0JNFB0ipMQeVApAlqlRC3n3UX6Uw2hbJoiSXJmkQ3kLZhiZFZLVHfjJnQzO8sVItqeGxYgChe28LjtaxFFAuGoeXOlDaOw081mfxUjiOlzbnc+MelsZKqMmscwhpXVea/NAaGxGM2zPKUa/GleytK98anXMMst4jHeqCt8dDWLk3Ys6R0DbxiTWBJ2fPoLV/YNehfCvct9Q6W3Ya6pmb8OlIZPQZthvs3R49V/DqSEaK/tS2h9Fpu2f5H2eStiUkHbekz0n22g8wBAxRQWcYL0p6snKw9JPsPXthnuSCIOzAMH907f+aopTT/mv/bq2xdpThJowN1WlCLsKI3M8vtaIHQha3BWArpOYblS9mndvV5k1dazFpBnNQokUlBbuCXM8EifSaL7cjZSNAxiQYT+jj8bGj9UhqbaH0RxIo5xszI4te/3Lhajy2wOgFNvNoOOLzmSO/ioJX9de+P9Yb6xWUXk/fAwy9nSDMT41a9lXLsmC68UyDAQw8CBdJCMFPX8/qXG5PBfwlmu8MQb3A4LPxIvTEhb3Z/oBApCZCVICGqdnIWmWeU+Hc3Lwo6AIhd+aNuiVuq49iwXbhinqAA+tJfIDKanQ5TvMkZzJM7pG5f2kz+PNvn16zI6SYWUlWKO4uzsMwO76/xrVpI6eqoaGxkk0s5Jd8a/6vDa2bhLDdDOKXR6tUpc5Qenc3mYTC0bvGBRpk4RWyW6fVmAC5pTu6Yk7PIMiOYo5HrXS3YsXU4J19AgB78pOR+P37YnbOf9DtIjhELzzfQUSduxHiOkG1s6sUkXS6loGrT2SpdwSUpjW1kxacNxHxAK5lmLkHUwqL4IcBGK+laO9izPOyvRVz3qTlGlo5UtO/qA4qZlSo2aY6fnd5nr+Wra1Hr6ttxGxXhIF2hhCgiXV5I2G6SIdbdK1SZaqdPN9WpcpBtb+yIPJ8x4iqxL1ozV55azbRamco+5zh5hLqOOkJm7gRUwM7B9QiICOUqEq1PrLlIa9CarNj5Cm00YwoqAzWFYUeSG2GkiRzsnhlj927mkq2OWTi3NQvIRlzKtmfjRM8BYdZcXOZzUcL553ZJLu5zra5Fqzdad/a5GTZZJKiz3x37Ao0gmEN+wZKmLvPR357ogzf7TP3N99MMMCe5dpQLa2AVFRjdII5SU7zJB4vowRSpXiJXmnTXrOgV8iZrPgaUORzKn29RmuMmtU/SY5ag+0uxhTAobbOVbXEftPvltQWdWr82wAaH3IPuzbbyc7izZy+JsYPyze6tDjDBre4ttjJ0+GTxvDz19djrakbnG+/pQFEvZm4madAj75KWwL5MoxqIoFPtBA1EatqXsCXS/3aiNaTNzIPqTx2MvpeIRwTmMBVOHWYSHiFe9jEcn6pNeW9k13rnf+vo3UhIyeLs0/PM7Mw+xkr8O2bewjLviUxU3p1RvSc4A0t6p6xORJ7k8rmT5P7euvExD8BGZL+HsfjF84zzsuNX1BnrDKjwJZHy9VTyZxZLNpsTzGd/03aLKvuPQW1m/+bJsbgEXJkFQtSRAXp4Z8z7rNVXnsBiX4hJbrze5FdFroL7RA+Px/z9mGDR98Xm1FCqWchK1zSzXT5Oj8PO6RUYiIYHmOwOjVm8rwV+ilpPKhEoBQE2ODQrWLkDJRGLq9LtcYfN3C9g9hE0hradIWOuYuBUd3BTtewWVglVj8aj9TQa8/iopyYjUzFAfCreUBA7lVeMy8IV86Zix78IMfQxH+ZnFM3OtrGpBqwSlReXhyJLfqrZ/p2f84Tj/25Ork67AKZdoM7lzo7xwJ0bnBvgMZ7ZvXurCz7Kg39YUyRewBY7eWYLxukg/fjhyuZFmR9htGadajdVeuA95oncRJ6KfhjHWM8qs3vDPggK22xQGPJBYauQfYulYN1i2137WNPJd3/aTCZv/uku2YvUcFrY7BbODxXwfZ9EZa27y9pvWty365wuS3dOc8d6xzMbr/tIbHH/nvTVt/9PvyJnwXz9csptS++YhW9iKBPVpm9xEz44Zjy62hdKFLfyDNU6ubIjE9uSar+YVmqIKqiyg0fSIcRQrJcuZjeaIAtCdfUCeOGqfdYCTZUCPgBzEWvO99bzdpgz13yqANa77dtjxuojUkTc50/39qn7JM5/KwOqtrz5/vkQhwHFu/a99VZdiHeZvmyoygXFNIfMZn2/W2gnlzUGNBViCpsAO8HsM47JheCXiFxWp3A12HHKMlDe0FBu+VP7vq8WCiECvVir1S8Ordh1zcyZmflMTaoemjGjZqgsqUFdp4W7tZrfTsmrV+zYhxgs9ukAeN1uk0LiCS0JSTyKtuPfCQb8wm6eEszF5YmuF4Zvyr4xvCA4lDITnqZ0LzTgj4N/WAZtDSvIQFEyDR0xOLdlAUwO3nHejxO76tVTfxy1Fsr0dp2DkaE78JnhOCkT/6z74h3EHFc0J9EDb9HzJpXFPBARlRrIq3BEX3NlRWytuhaEV0s9Pw6DrKxXN+gG0nY8KdjcUBNXq+7t5i3UJ/947C/5gPi8AfnX14BuxAqOjY8ZhiY7yk90wFe+1FiGDMIT9lTnUqTMYrM6Q86ARgTsoFL3XNO2feCYgmPfRsDkWiLNWdzZIZ6ab+KWFGX+XJ/qWt+5N0rBCywKA+yeXpycx+0/mg0JJec5qYx/ucMcHmgmniSa+8N3UZl6qX4vVZXqrVNWEClZ2AghG/+8J4fx/b7gkis5mcvSUt57/0gyUJpcPTT9nP850fr5ab/yZ7mjsBw1Q7e0b3GTNEBSAvgKhQJfIQUcpCJVsaSLN6QPr6kylJVqEkxsaFaiWVOu7T4BuG1Oo9NtA1xfuAG4KF6hyaT5Kma35ofEF6fRhab8c2r7pA97jqqD9fLvv86O/+R7nE6zcll0y4EieqHR3+gPBrpbpO810cwBCwv5oTQTy/hMHaseRoO89PepxowqtSojSjW+Ty/UcnAwL8Bg2qydHeK3+WZukJPxifmxa33tUgFiX+203N1riw17NgSK9z6pjW0Ph4XkYkBUiVbqQX3IrzHlA2XS2jTwwPOUk0M3V+p/zuySXFi7flyhi2NOw87fNho2/rXT8BY3UDt9cMZSff/Z3Pn3BSJRj7oyp7nObRLQmFJ3bNtZYYXWmmKX1sWcOAdc3cSJ61T9dEg7FDedhSydzik+oqjZlDfbfdzuDM1eTZm1c6+IGOp+s5ViIp3n2NcHL31S/NRbCub0Hdi3j51zUstS5A3IzfT5OppHCHF9daFxaOXuSE1jWRkPPbJ7w4vdomGukDss2h2NnP/SpVralfcFDbwof2FC8PlVCZdwtiPwWO/GeQfM/JaEBvH/BrSgpopfesycJptbfz4FHYtKIZAKurzu4vhHOLVOyS0UardUWi8G8guo9lx4PhOH7bqxLf40X2bmscl3X8Oy0XSeXa6X3GY8vdlHok7HxkocbME0VrVBHfJ6oDfICI+3LMijPGWpWE8p/dnJFekfJyYkfpz+Sz1vYmPF18HCviYJiPXyfy09vGNGSagIkbkbhfpxnWHbKZFsEZ1ZbLfLj/JfB8jVwvV/PznOJmATc+NyxQUkPonwTXpc1m1U0aKV+eFC8X/0gsEz8JcnSGxQ1G3cPawYuu55XMQt0qpm7IbN3NXEqOb33Js8m4zFF6BhKBUm91C3KWniimBrfDvigz8JnJt8AaDzFlYrAZOSPF04Vh54RQtsCLqGl5PYI1wBqDuAVaORaDX22x0WaFgwVytpfyUeyNNqWNVqrZhJ7HoDHxVhqVdlsqtUrGgU/qaLyLwqqzqP/TY7LvtbLGbHrMGjchNyUfiza7vV+L3DfjgNoyL1fU79ILMjL8xC6HZDwhO8lS1b9RAroVnliFUHMRy1GalYiD3ldv8T+9frX33+lQRE5U/gT4hKwkqf/9dLl4rKTgW8lfYoyv2mPzE5fdOPcdevkN7kzt1yMg9cyl5qwK/LSslah7djN3Dx2HyzBNplJpLGv+lhKyYhlf8zbdml9pnfL6F6liZv68/58P28Nc8rMwP9IyoH9SPa/hg4Mv+IV6EnWkh/UVWxE3VqyaXd18kyKvmprp3bWxd6/2mhvsvNWd08cEtW1xnZW5AZycjzscc0FNxJ94sd4fzMuGjdPTw53LH+1v7lGn9algfm0bdMHR4/bq43xXDHtz7pjyytTQnwf/cij6waHCz7+chgk8lY3x0jigBGNHECVTGnn7JvQ0NcdTplWEXPe9PPOhYLLJD68AFaXszxYrKeYf/BwL8pSQQe28HvX4ngF0IQ0g7/kYNwo6Ad+e2pSJ3n+opqP9Jg1Hm1GTIibam6ROkhgXRwflpKnmRLrvwHf0BEOEnyJBtcTEY4ueRJNrgN8Wz8rE/iFUieZEsu/kAuwumWPMkGt6WECsD2VaLhSi2lVNIjsdoMuwSQHa4FqaWEgnbEBamlhIIBBAylK7WUUkHAXLpSSwnlrHu3+qLbBGjK+KzFQ1MjfqS/Hqb5sf5GmOYn+uv6G/qbYZqf6m+Faf0zfq6/ob+lvxOm6UXBGfnTfZP/Mps5xK3Mf+H+/XoMAwn+O33FVCzv9avguf7qrRjeSiz6fYS86JvoTMlwuW0xD0u35nLsSS+E0xuvKJEyTc7gth7+7EdOoOYBSu0uBVJnGjee/jgrs1l9magZMp3+fedGUDqjqjs8KLuIdPrX3cBxHkg9kE7/uhvwqN34L91R1cxR3czJ0s+52zMlXuJgvI6dPGK4G0HHNpWOhDyuqoM0ITsGHnlvFviKmkcuyNO4+FprLmb8yP2AUaQrgR+5H8CGUib/hH1fJkKJ8YjB3V4eFErxscOP3A/YniRIs1BqKoNo/7InezQnxrsnoypw4r27eJTKR1F6UJSkahvGnaIjDRgck0VTajQ9bhQ3kkXZhHz8Knkr55xe/gbFOe/DD+gCfOFX4LkfwPrTAPT3D2gAmRoFoS025+1X/3/phY0tFpmiPM8ZWSHWYzRBC/4dW9bhNylMrupMRatFQXUWv/wHmjnyQoRlBKDmQujAyBhBRkj1K3KWnRUiPUKT3/JnzrIiJRAEpSuQQlDGQgoUkdQzSaiHVGT1WyT7JXktD5ZKM7lNpFC7pcNUSby2YPQN4QMNHqQg/SBoldGb0SUzZoJBT6ArvRUqiMWq8YQlyUKoqgrUuKpAkjO/TCZJFeT9uJr5ULxC5ckqoj3KUDSOslMA6kmpnCvyWsAllmwrkPOgmRXEe/wSjGdB/AslpKw/o3ZNa2Dyq9bYpqq6R2SP9YnMf66Hnqj4MpavY8E7nRB9dHL6Lyp+4eRjJ/hEyRdO0LZLsovjmTKiVy8gw+uCPGOadW3i/ZyS/oTclut5hy6wQPIj/8CZpzP1pKW66rVFCjcJlX9OuAyA3S8x9r0+aaGlH/hBdHCmFyJ1aEfGwHldulp5Evcq+KBWToeQeRaU5s3xoo0dADn9DilSLJfcok7swK/wzwUiyHnCrq5GizDRSGX/aWFiupbzvbZhxhFE7NAwKvoLGrQGnplsRWQMq50QVkh5qZIPCYliLPRgfWhwjV06gYJQZMNcuIAslGkKgM6I9WNx35NFyBvHAYL7CGDI7/l8kvuUGU712zASbuQ78QxSN+JZm9nSZTCI31XkTTa1VokdsD8cOTjORmYTow0zs2y09MI3AhIEHSMbuY+VUfcY8/3KSP9gvcjQqMcXjOxN7Hlhw+JewkRmiWzF7wXaHoOKhstDRna/TWkrha28AsAjeEHipl63IK2K+H64tWA/rvgCAoLY2sc5GroT03px/ee4MYFd1jC+8qzHtdCA8DWx4PFI9NPJgoElPcG5/Qyx6B+ArJgy84L7IzPMFUFiBxz+/AsuHtnEoe8D7212cl5kzpHHk30gmsqPcBo3wF/FqtwOimCeOD5nb5xbKH/B0q3l1VnrLHlWmJpdqApdo3Y+nIegHyig4AnLN/V0Akg/JspMmUlgtoDalPRAcUOTX18wZafSpcNnzEDEwDZ0RBSFCZ8MwNPQObKds3WaCAIEygrZouCO2AjnHZ4PsiDlxz/dWOoN1bCY26BFawHXJerZTtgiV9uc+hDARHOiMRUzvmeXikh2VRF34vbPhq0ow/C7UfIAgs4HtvojP0N8bqPt8fjtkDGLFBPG3eqp04slxu/uWjCfd/MwdJEQThLBZiCQs5cTZ95mlQ2F/krCxkxFmCMiaSIQRpdgZozZQjzFc8pDs4+pyZBpZ2U44treMVIfhpWKE821CKoDI4/Rtv0UqezWpHYNxXDBFwOTHypHgEWTDfxyIOV7UyOBgRdGvKwgq2XdTstLMcsSdVLzVKbyop8I3EtlmSbcjwltguxLJzA0S2LKAWtHQgGn8XFm5YziDWIJvxtDjLJ0WisB9K+rppEYO8DIjePg6+Yc2yVMOLBaCwOPDxg5ZZTF/V+Yn1xwH9eiHpjYJswlWyqE83FCs/tJQi6etZyDz5UdwBYC41gBOGzlOzpl3K7jekcMLKInzGvqQQQ/dzAhFRkVAr7Ksm7C+8YEKwB78UoLhfAW3vJEDVFdCJfK3ANXzrqaU1wMCkw8xfaVawH1xpceo3R6qQZ/+zK2ZQcf4vvnKRcHT8jkCkEw0kSjDTS3iSRQ8fVuUBGbDZaJw6IkIDHRu964Jb/fp0lnQls/T4LEFSYl3XEVdV0Z8VdUQG1Ef+CLob5Q3ZgsyLsFX4m5EvJ2XBbTUOp4bmFJM8yiYaqeLbC/mzo+bq27bHp5MuRSjeytnF0bTINRUk8AgKoQmKrkQDJpVHAOsahExKQVLigAzGFUjLl74zatshV5e3sSR7APBN2e2I8mZOuJf5tQK7cimfnKpIxpHAGKstD1xmOcy2IYD93KWLeSeBcouKhS77sTzzJo16vhuijY2I3SoX1gbQXXY6FrhDY/nJ7kaaAWxk5uestj6SwCEm6lWPXZUe9MHd0dY4G19CQdJJ2e66kEgOqpzDkaQ+lJT92R1O7mKEoJ+XWUEb47sGNt7l7b3SFXPsOBuhu8AKCsH9FvIfLfm30dm3d5EzTMYNto2LfOjF6jMquJoHRvrK7iXbygONh9+iqGzd7cCC1sU9ZojRvNM8VL1dELBG04HGym+pCF4RU5UbALUrazC0gSsNfh8tz/xWzONYLdm1cDvYtnIlYNTy0PrRVbDnVrRuPxeEJVwn05wD354L46WPcGefzFqamkkq8bBmKUdswXhdDVPJGOFeptKJMleQSBspcsHGgRoKLPoCJe18KX6FVgD+NUD8GcfcWHrtw5uXYktG5ckdkag0nqwziHJ/Ok10sTHrhFh1t1o0M3OoTwTrKm4Fic84QSxo0OASlYB0cMABLxVhG7iZM45p0zwHpXJhl9hEZ840Rrp13qpSVq42Sj9RZTaV1ZtK0yTd24W5AGaNk1rFtmgnEwKEnPGV09D2D2/CLmODaRTqyFLWfOaW59wkI81Sz0KscVCOl5WIF4kyLAeldlalGEFqzvprWuNOifPNTG2pP+pQtfuPCSkl2Ax0Wv52KIoYHchr/fGULzZwCeY8SnVjwv26UnKJT7UXT2S4NazjbTqksscf9YOih7z+vskCR7yj1lcK98wpMTuWO37pLy8HxW7D2WMo5a80n/S9HwUO+XjD/hi6fR3ZC8WrswIsWbrY1+/L+PvAL41m/hkyIZPyEOI5APPCkrOTmAcKtpv4hVtDrpeyc97tWF3rl3MesXDqB63vQDhxVWG1AsWhGpyVKWJXjMCWIKAAfUfqsgiO1gVq8QEhS1z97Ehn4iSh5qQJl88dH2qanOn07XnTd5XmvKSDNZjWRWGjCeccuok1hTyASB6rZIBXmVOzc0hFtdBPrgYwAYiAgQz/gFF9nIQ47dRrszIpEK/+XhgUZbwyJZs5AJSSUmChA+KX8gyRzim/K037BYK5khHXOidSeiwNNDULASTrckXFDtcqHq3bBR26iQMfD/DLmgqsLGqdMA/zN//4TD3u9SjnGS34kpg1VOYubyIQCXAlYEpGZtGysRIj3F5djUF6z9yTkIcBmh4PL5LqaeG9ajxguu8b1k8dZ3bbTSPT3sogTAczmhHvYInT1JkMUcfjCsjLBAQwTx3d9gcCS4go6Ahmi2+i1WOhRXbstAiq4GKv5sJOoqV/ulpLwO/VMMmssOl0c97KV2XTphYMClynz4GHhzL0ydNOvqjYwJhVBHi3/S+BhPV4sSJNRiwBVKVKXCKbKuNvPYb8HCchcGFZtuXgn4i1+KirXYE/zTeNsQLxf+iwy9QfxL5mis9zE1QwJ05sz5ovmfDbkNBcBSgkBrOU5bTsgOuO1g1cyFS7C6b7fJnvzGC58ITNJ8ymxgxNxJsMXK55y5odaN7AGYAM5nE26nAZZl+jzxdjw3aKYKEpuIeidAWghu4OmCNgioc71a6im/SL3G+RhSqm/bvcqL1dJPTKP3Agn6gdatNaKphJSVX0DaJl2c2UmyxK4JPN+GXD2ra2PPotZ7FyRsdUKNl/hB3I4KR3ex47UDsJOLk5iGYiE4/J1ygvGUasb6Y8jGbr67GptERj11cLw6jVjUrG9e5eFMP284rLwv2NnbGGpaxM5Mm74hdJhGOyT3cl+NkrDcO7eui3avNqneQIkH3wJxJAyXeEfnVJ281ztzOXgpxXcX8pGC+6x3K8ZL072nAehB0GcxzfpndL7uXNRY/stQAGFmWY9zFSLBJWtlN3R5xz42PixyALOSvrvElAt1pZOftw7xd+9CC1/np2GyRmBsJdtcV5KqXi7VBWMbryr4DbQvOb3zqk/9ynv1EHgbhgVl0tCRxhE/wpZFX0kbGHaZ2ZZsSMWhoQSjCaX/w969J5RCe7+f34SlAav3y91KPHKsfxKxw0CMWMXoMUEl17izVqrLcQHkKvXmYgTvnibePcpVBNQO53ckTXHgxJy718hTefBTkzYQzStZNQm5UGhZgV2A1lm9+FA7u6A9ysyHn+nSjNKVFmQbt2Wyw9rLFQoWpyQYCM2q1O7h3XMvSII1vdUS10IihbgBvTtMxJRgvi8BIGNSapk0Vp31FM3exyKZyrhuEyyDbdGQholPy1xPIlbqkHjsoaeWIYweO/sFdjlHIcsRopglqdEWAYO6nCOY3fF92TdaKNtWFFozsMZtXfUbkP7suNZbkVY6pBxJyOWlLS1n0vmxT6J7Ez15cgACLTmzHgKYM6LwXUKbzy2EEAGuZ0wtiebmxqyxWzbg2kb+BtQ/jIr/Mh4zcDHk4z1GzVzI0z1STnOiJzNmoLAmMME6Z+nnADCW433OGErHKV81rIAKRBsGwH0hwvz0quozqjapIJKhU60CpqUppdzoTTxqM6xjoEJa0nfHAnpOT3YdQTJFZD0Bi1mPEFZzHOFOiq+TGrOAByWgvb5WZ9bxx9O5AebySYaBVvh5eK9udVrOiPNUqQ5xKUJbH3Y9NbO/lnGI13Aoquna4BfInId0yBnT33weBgxzc4PfVualVusRK54OvnKDfk5hSsfGJi5ew8WmksGu5O1KPbKMXIEUVKy8DGveNd6H3gYYLGbturprDH30do2PXMc18PaHdM6YsYTtTXenoAdw4+UzeBCYQTxJgwc4xXeNd+iEm5hhvFgGD/acap7WXNxXgNJc+Q3be/z+VzSurHnxC4PwWuzo+0WzH504icGerN32522P3sRRm9eCfeUW9tcV617D3csKHweOyFqUfx1skCEIY+jiTwNmfcwMwDK+lgolZBIMb1hyunKt2rNr00uQGsGKdcWixaG1hGfEPOIeUWx56Od/hOpFUYvXQtEPCGj0z92IAkC8Blxj5Dqfk8ELjw4Y14bCmvAWaqHJ19z2G+0HSstdHHMS+x0/iM7bECFS0R2qYBO4jzHiWWx9gdu1O/jTeOAJx771Q4ipJh5l8rFAUD2P8QX9e3xujEuTj7WxWLgyPqcJygvI4Aa7tIvnlZV0SOQ09QjVbEimW+HzQXk/9UEZ4D3w1MEaE23tkhX/EUgAwNynMsyss/InBS9vvTggvT+6bUb0Da7bGKgFB9spk2XmhHp76IRJ2RQ2kXl7qESNVQ27HKVIohCAQNjWTsui6KBKk+XudVJb3mUnsDce16rILd5J/4eAgOT0887er+l9yt95AvkP4NKSvUNc+biNdf/z3/YtKoWBNhhAgH9c+naqZpJ/DPoMmZ+Kx1MQyQ6vpxQOtATE4qjSqFwDV8RB9AnT46CiKaOFoyLigxeMUSYhi5QLFCtNd8CgphSbDnbyg5GRoKSHSyGKjkdkiVaMZCmfOhssysQ4nnUWNr9Ez5TY3pj9TnvMY1q+hN3OswLyDEIcLmr0VLizoTM0L2NgSkJvjBtbjA5pllhqrh+sxkoajfCpGk+Dy/jgWQ6L7CBGQnw5b9FDYiC8BGCpRuWvValIEZOiVvilMtYpWg5eFmNnzmKhxSCuxaQpQij0l1xMuirrbbPGTrvtM2JH8zC/6XzUHsp7Mqz3pkanHLrADstN+d8h/fb76ej0bVCU6NDkhhX2Ot9VvabqFjVrtOsUcAw43x8gHo+3mHIREEA7SPD34RDQKgsOlRwAq3GXFUTJswpGzI0Kzt5chcFQSYWPnPgKQZd1EXMnYIeKZbqEI7PT5dKVyU1LhRk1VV4K5PcUK5PNTAhvgfywBAlVIFONIMWKFDMRLlO2SgXSlImWqUy5XMWKkCyZspLbIUc75Ggxco264zT6CKcsr3N3zap40GGJ2qo2sk2wUryr5izYIWVWCaXMt2qK5K5AAZLcKOdKpsgsVe44g+nh5WtFO2dwUNkc/TigkqngxZsPX378BQgUJFiIUGHCRYgUJVqMWHHiJUiURJsOXXr0GTBkxJgJU2YFbsGSFWs2bD09QnH2F6XJkCX322zWbrX/ownSIhEY7LQLi6RNVIlTI4TPXvvstsdpZxx1zAYbrcKwkiZhIlwxJUslxc3hwEFAine69OjXZ8CiJe1BIBtEEdylEfPVuG9GkdRpOKXbakd0JA468ZuSK1+BPEUKLVfsgxJlypW6q0KVapWJhxq16jWos0KjHXp90aRFq2afHHTBOZQt0m01IiMJ8F6m8y665LIrrromC+26bDeN2ma7z265LccdH0377neP/4MwLdtxn6LijxEZiiVSGSNXKHupUveq1xqtzsjYxNTM3MJSb+Wsu91rmSGA/z3Ese4Rrq2dvYOjC5euXLtx687JvSc8SUcPSPti/4i8qtbNR4bxWMe+ncO4T4HO1Aj+9jjJ3e/29/RZilfe1A/j7y9tcMvBpiNt/4031jxNxt86fV+X+7QfF872D8ju6Gj77Gx6785jlK1t54l6Uhh/1sd+8ec2bec+1eepNgLdIBA1EfFEENQP4UQEIl5V7+Md9w4HjlxwyRXXPMWGp3mGZ3lubOfra6/T92k9OrALNnsOXLFlM65PP8fdXlXv7PraDhZu2nL0SBdX/cvcGNd1r7T3q4sOa2/fuWdr1/85ho7CgrTLcVM85RB732eOTf1q11heaPs4N6wn3Z09O4t9cFrDapWEmnkoH6yY0vZErhO9eXYUDHSDtAQ2MMaJwFz06c3xZMeIOmmgdeCXRDHZMKBGSuBVHSGJAjgxJBejI0wYD9Z0KbAALkeUV4ypIcDgyrJcIcmgMp9QLFZ0VAQIZvSKFXki6IifBV1aZEkIAQHBmINRW6IjQYY0KZEmLHQkZFS1JCz6QmFhAVyZs3YdJEYQ/8AG+IgMRcYxSUFHJbZJTEdwg0kJy28J6u2Gj0lGRrCM5VyjZC0mt6RSOA7zXaGJt6OiLwMAAAA=) format('woff2'); unicode-range: U+0000-00FF, U+0131, U+0152-0153, U+02BB-02BC, U+02C6, U+02DA, U+02DC, U+0304, U+0308, U+0329, U+2000-206F, U+20AC, U+2122, U+2191, U+2193, U+2212, U+2215, U+FEFF, U+FFFD;}

/* Plataforma HVAC: tokens de tema, base e componentes comuns aos apps.
   Regra do guia: nenhum valor de cor fora dos blocos de tokens. Cor própria de um app entra no CSS do app.
   Direção visual (v0.5.0, docs\DESIGN.md): folha de dados técnica. Papel frio e branco, canto vivo no que é documento,
   cor por função em tom suave e cor forte só para erro e alerta. O @import acima é expandido pelo embutir.ps1. */
:root {
  --fundo: #eef1f3; --sup: #ffffff; --sup2: #f5f7f8; --linha: #d0d7dc; --linha-forte: #8e9aa3;
  --tinta: #142027; --tinta2: #44535c; --tinta3: #5f6d76;
  --prim: #0e5f59; --prim-tinta: #ffffff; --prim-suave: #dcebe8;
  --norma-f: #e6ecd6; --norma-t: #42511c;
  --alt-f: #fbe7c2; --alt-t: #744600;
  --calc-f: #e6eaed; --calc-t: #44535c;
  --demo-f: #e7e0f3; --demo-t: #4a3879;
  --erro: #b3261e; --alerta: #8a5200; --ok: #2c6b2f;
  /* sombra só no que flutua sobre a tela (gaveta, janela, balões); nada de sombra em cartão ou bloco */
  --sombra: 0 6px 20px rgba(20, 32, 39, .18);
  /* canto: vivo no que é documento (cartão, bloco, campo, tabela, selo); um pouco maior no que se toca (botão) */
  --raio: 2px; --raio-toque: 4px; --raio-folha-sobe: 8px;
  --fonte: "IBM Plex Sans", "Segoe UI", system-ui, -apple-system, Roboto, sans-serif;
  --fonte-titulo: "IBM Plex Sans Condensed", "Arial Narrow", "Segoe UI", system-ui, sans-serif;
  --fonte-dado: "IBM Plex Mono", "Cascadia Mono", Consolas, monospace;
  --fonte-rotulo: var(--fonte-titulo);
  /* Cores que valem igual nos dois temas: véu das janelas, variação da faixa e a folha do memorial (papel branco). */
  --veu: rgba(10, 16, 16, .45); --faixa-delta: rgba(127, 127, 127, .3);
  --folha-fundo: #fff; --folha-tinta: #1b1b1b; --folha-tinta2: #555; --folha-linha: #d5d5d5;
  color-scheme: light;
}
:root[data-tema="escuro"] {
  --fundo: #11171b; --sup: #182025; --sup2: #1e272d; --linha: #2c3840; --linha-forte: #50606b;
  --tinta: #e6ecef; --tinta2: #b2bec5; --tinta3: #8c9aa2;
  --prim: #5fc4b8; --prim-tinta: #0b1f1d; --prim-suave: #1d3734;
  --norma-f: #2c3520; --norma-t: #c9d8a2;
  --alt-f: #45330f; --alt-t: #f3cf8a;
  --calc-f: #263036; --calc-t: #b2bec5;
  --demo-f: #2f2945; --demo-t: #cbbdf0;
  --erro: #ff8a80; --alerta: #f0b862; --ok: #8fd694;
  --sombra: 0 6px 20px rgba(0, 0, 0, .45);
  color-scheme: dark;
}

* { box-sizing: border-box; }
html { -webkit-text-size-adjust: 100%; }
body { margin: 0; background: var(--fundo); color: var(--tinta); font: 15px/1.5 var(--fonte); padding-bottom: 76px; }
h1, h2, h3 { font-family: var(--fonte-titulo); line-height: 1.2; margin: 0; text-wrap: balance; }
h1 { font-size: 28px; font-weight: 600; }
h2 { font-size: 19px; font-weight: 600; }
h3 { font-size: 15px; font-weight: 600; }
p { margin: 0; }
a { color: var(--prim); }
button, input, select { font: inherit; color: inherit; }
button { cursor: pointer; }
:focus-visible { outline: 2px solid var(--prim); outline-offset: 2px; border-radius: var(--raio-toque); }
/* quem pede menos movimento no sistema não vê transição (P10, v0.5.1) */
@media (prefers-reduced-motion: reduce) {
  *, *::before, *::after { transition-duration: .01ms !important; animation-duration: .01ms !important; animation-iteration-count: 1 !important; scroll-behavior: auto !important; }
}
.num { font-variant-numeric: tabular-nums; }
.suave { color: var(--tinta2); }
.fraco { color: var(--tinta3); font-size: 13px; }
.oculto { display: none !important; }

/* ---------- Topo e trilha ---------- */
.topo { position: sticky; top: 0; z-index: 20; background: var(--sup); border-bottom: 1px solid var(--linha); }
.topo-linha { max-width: 1040px; margin: 0 auto; padding: 10px 16px; display: flex; align-items: center; gap: 12px; }
.marca { display: flex; align-items: center; gap: 8px; font-family: var(--fonte-titulo); font-weight: 700; text-decoration: none; color: var(--tinta); white-space: nowrap; }
.marca svg { width: 26px; height: 26px; }
.marca small { font-weight: 500; color: var(--tinta3); font-size: 12px; }
.topo-acoes { margin-left: auto; display: flex; gap: 6px; align-items: center; }
.icone { background: none; border: 1px solid transparent; border-radius: var(--raio-toque); padding: 6px 10px; color: var(--tinta2); font-size: 13px; white-space: nowrap; }
.icone:hover { background: var(--sup2); border-color: var(--linha); }
.icone[aria-pressed="true"] { background: var(--prim-suave); color: var(--prim); border-color: transparent; font-weight: 600; }
kbd { font: 11px var(--fonte-dado); border: 1px solid var(--linha-forte); border-bottom-width: 2px; border-radius: var(--raio); padding: 0 5px; color: var(--tinta2); background: var(--sup); }

.trilha { max-width: 1040px; margin: 0 auto; padding: 0 16px 10px; display: flex; gap: 4px; list-style: none; overflow-x: auto; }
.trilha li { flex: 1 1 0; min-width: 118px; }
.trilha a { display: flex; align-items: center; gap: 8px; padding: 8px 10px; border-radius: var(--raio); text-decoration: none; color: var(--tinta2); border: 1px solid transparent; }
.trilha a:hover { background: var(--sup2); }
/* o passo é uma sequência real: número em quadro de canto vivo, como a etapa de um carimbo (não em círculo) */
.trilha .n { flex: none; width: 24px; height: 24px; border-radius: var(--raio); border: 1.5px solid var(--linha-forte); display: grid; place-items: center; font: 500 12px var(--fonte-dado); }
.trilha .t { display: block; font-weight: 600; font-size: 14px; line-height: 1.2; white-space: nowrap; }
.trilha .s { display: block; font-size: 12px; color: var(--tinta3); white-space: nowrap; }
.trilha a[aria-current="page"] { background: var(--prim-suave); color: var(--tinta); }
.trilha a[aria-current="page"] .n { background: var(--prim); border-color: var(--prim); color: var(--prim-tinta); }
.trilha .pend .s { color: var(--alerta); }

/* ---------- Estrutura da tela ---------- */
main { max-width: 860px; margin: 0 auto; padding: 28px 16px 40px; }
main.larga { max-width: 1040px; }
.cabeca { margin-bottom: 20px; }
/* linha de contexto ("Passo 1 de 4"): referência em fonte de dado, sem caixa alta espaçada */
.cabeca .sobre { font: 500 12.5px var(--fonte-dado); color: var(--tinta2); margin-bottom: 6px; }
.cabeca p { color: var(--tinta2); margin-top: 6px; max-width: 62ch; }
.cartao { background: var(--sup); border: 1px solid var(--linha); border-radius: var(--raio); padding: 18px; margin-bottom: 14px; }
/* título de seção da folha: régua escura embaixo, como num memorial */
.cartao > h2 { margin-bottom: 12px; padding-bottom: 4px; border-bottom: 1.5px solid var(--tinta); }
.grade { display: grid; grid-template-columns: repeat(auto-fit, minmax(210px, 1fr)); gap: 14px 18px; }
.grade.g2 { grid-template-columns: repeat(auto-fit, minmax(280px, 1fr)); }
.grade:not(.g2) > .campo { max-width: 300px; }
.acoes { display: flex; flex-wrap: wrap; gap: 8px; align-items: center; }
.botao { display: inline-flex; align-items: center; gap: 6px; border: 1px solid var(--linha-forte); background: var(--sup); border-radius: var(--raio-toque); padding: 8px 14px; font-weight: 600; text-decoration: none; color: var(--tinta); }
.botao:hover { border-color: var(--prim); }
.botao.prim { background: var(--prim); border-color: var(--prim); color: var(--prim-tinta); }
.botao.leve { border-color: transparent; background: none; color: var(--prim); padding: 6px 8px; }
.botao.perigo:hover { border-color: var(--erro); color: var(--erro); }
/* aviso e "Por quê?": nota em quadro de traço fino, sem a barra lateral grossa e sem o fundo pastel */
.aviso { border: 1px solid var(--demo-t); background: var(--sup); color: var(--demo-t); border-radius: var(--raio); padding: 10px 14px; font-size: 14px; margin-bottom: 14px; }
.aprender { border-top: 1.5px solid var(--prim); border-bottom: 1px solid var(--linha); background: var(--sup2); border-radius: 0; padding: 10px 14px; font-size: 14px; margin: 0 0 14px; }
.aprender b { color: var(--prim); }

/* ---------- Campo com estado ---------- */
.campo { display: flex; flex-direction: column; gap: 4px; min-width: 0; }
.campo label, .rotulo { font-size: 13px; font-weight: 600; color: var(--tinta2); }
.entrada { display: flex; align-items: stretch; border: 1px solid var(--linha-forte); border-radius: var(--raio); background: var(--sup); overflow: hidden; }
.entrada:focus-within { border-color: var(--prim); box-shadow: 0 0 0 3px var(--prim-suave); }
.entrada input, .entrada select { flex: 1; min-width: 0; border: 0; background: transparent; padding: 9px 11px; outline: none; font-size: 15px; }
.entrada input.num { text-align: right; font-weight: 600; }
.entrada .un { display: grid; place-items: center; padding: 0 10px; font: 13px var(--fonte-dado); color: var(--tinta3); background: var(--sup2); border-left: 1px solid var(--linha); white-space: nowrap; }
.entrada.fixo { background: var(--sup2); border-style: dashed; }
.entrada.fixo input { color: var(--tinta2); }
.campo.invalido .entrada { border-color: var(--erro); }
.estado { display: flex; flex-wrap: wrap; gap: 6px; align-items: center; min-height: 22px; }
/* selo de origem: etiqueta de canto vivo em tom suave (a cor diz a função, o texto sempre presente); não é pílula */
.selo { display: inline-flex; align-items: center; gap: 4px; border: 0; border-radius: var(--raio); padding: 2px 7px; font-size: 12px; font-weight: 600; white-space: nowrap; }
.selo.norma { background: var(--norma-f); color: var(--norma-t); }
.selo.alterado { background: var(--alt-f); color: var(--alt-t); }
.selo.calc { background: var(--calc-f); color: var(--calc-t); }
.selo.demo { background: var(--demo-f); color: var(--demo-t); }
.selo.mantido { background: var(--prim-suave); color: var(--prim); }
button.selo:hover { filter: brightness(.95); text-decoration: underline; }
.voltar { border: 0; background: none; color: var(--tinta2); font-size: 12px; padding: 2px 4px; text-decoration: underline; }
.msg { font-size: 12.5px; color: var(--alerta); }
.campo.invalido .msg { color: var(--erro); }
.seg { display: inline-flex; border: 1px solid var(--linha-forte); border-radius: var(--raio-toque); overflow: hidden; background: var(--sup); }
.seg button { border: 0; background: none; padding: 8px 12px; font-size: 14px; border-right: 1px solid var(--linha); }
.seg button:last-child { border-right: 0; }
.seg button[aria-pressed="true"] { background: var(--prim); color: var(--prim-tinta); font-weight: 600; }
.valor-calc { display: inline-flex; align-items: baseline; gap: 6px; border: 1px dashed var(--linha-forte); background: var(--sup2); border-radius: var(--raio); padding: 8px 11px; font-weight: 650; color: var(--tinta); text-align: left; }
.valor-calc:hover { border-color: var(--prim); }
.valor-calc small { font-weight: 500; color: var(--tinta3); }

/* ---------- Bloco recolhível (frase-resumo) ---------- */
.bloco { background: var(--sup); border: 1px solid var(--linha); border-radius: var(--raio); margin-bottom: 10px; }
.bloco-cab { width: 100%; display: grid; grid-template-columns: 30px 1fr auto 18px; gap: 12px; align-items: center; padding: 14px 16px; background: none; border: 0; text-align: left; border-radius: var(--raio); }
.bloco-cab:hover { background: var(--sup2); }
.bloco-cab .n { width: 28px; height: 28px; border-radius: var(--raio); border: 1.5px solid var(--prim); color: var(--prim); display: grid; place-items: center; font: 500 13px var(--fonte-dado); }
.bloco-cab .tit { font-weight: 600; font-size: 16px; display: block; }
.bloco-cab .frase { color: var(--tinta2); font-size: 14px; display: block; }
.bloco-cab .carga { text-align: right; font-weight: 600; white-space: nowrap; font-variant-numeric: tabular-nums; }
.bloco-cab .carga small { display: block; font-weight: 500; color: var(--tinta3); font-size: 12px; }
.bloco-cab .seta { color: var(--tinta3); transition: transform .15s; }
.bloco.aberto .bloco-cab .seta { transform: rotate(90deg); }
.bloco.aberto { border-color: var(--linha-forte); }
.bloco-corpo { padding: 4px 16px 18px 58px; }
.sub { margin-top: 18px; padding-top: 14px; border-top: 1px solid var(--linha); }
.sub > h3 { margin-bottom: 10px; }
details.mais { margin-top: 16px; border-top: 1px solid var(--linha); padding-top: 12px; }
details.mais > summary { cursor: pointer; font-weight: 600; color: var(--prim); font-size: 14px; }
details.mais > .grade { margin-top: 12px; }

/* ---------- Lista de ambientes (linha: nome, indicadores e ações; o app pode trocar as colunas) ---------- */
.amb-item { display: grid; grid-template-columns: 1fr auto auto; gap: 16px; align-items: center; padding: 14px 16px; background: var(--sup); border: 1px solid var(--linha); border-radius: var(--raio); margin-bottom: 10px; }
.amb-item:hover { border-color: var(--prim); }
.amb-item a.nome { font-weight: 600; font-size: 16px; color: var(--tinta); text-decoration: none; }
.amb-item a.nome:hover { color: var(--prim); text-decoration: underline; }
.amb-item .kpi { text-align: right; }
.amb-item .kpi b { font-size: 18px; }

/* ---------- Tabelas ---------- */
.tabela-rolo { overflow-x: auto; }
table { border-collapse: collapse; width: 100%; font-size: 14px; }
th, td { padding: 8px 10px; border-bottom: 1px solid var(--linha); text-align: left; vertical-align: top; }
/* cabeçalho de tabela: o único lugar (com o carimbo) em que a caixa alta é permitida, em fonte estreita */
th { font-family: var(--fonte-rotulo); font-size: 12px; text-transform: uppercase; letter-spacing: .04em; color: var(--tinta2); font-weight: 600; white-space: nowrap; border-bottom-color: var(--linha-forte); }
td.num, th.num { text-align: right; white-space: nowrap; font-variant-numeric: tabular-nums; }
tr.total td { font-weight: 600; border-top: 2px solid var(--linha-forte); }
tr.clicavel { cursor: pointer; }
tr.clicavel:hover td { background: var(--sup2); }
.x { border: 0; background: none; color: var(--tinta3); font-size: 18px; padding: 6px; border-radius: var(--raio-toque); }
.x:hover { color: var(--erro); background: var(--sup2); }

/* ---------- Número em destaque, indicadores, barras, cartões e lista de pendências ---------- */
.heroi-res { display: grid; grid-template-columns: auto 1fr; gap: 28px; align-items: center; }
.numero { font-family: var(--fonte-titulo); font-size: 64px; font-weight: 600; line-height: 1; font-variant-numeric: tabular-nums; }
.numero small { font-size: 24px; font-weight: 600; color: var(--tinta2); }
.kpis { display: grid; grid-template-columns: repeat(auto-fit, minmax(130px, 1fr)); gap: 10px; }
.kpi-c { border: 1px solid var(--linha); border-radius: var(--raio); padding: 10px 12px; background: var(--sup); text-align: left; }
button.kpi-c:hover { border-color: var(--prim); }
.kpi-c span { display: block; font-size: 12px; color: var(--tinta3); font-weight: 600; }
.kpi-c b { font-size: 18px; font-variant-numeric: tabular-nums; }
.barras { display: grid; grid-template-columns: minmax(150px, 230px) 1fr 84px 52px; gap: 6px 12px; align-items: center; font-size: 14px; }
.barras .linha-b { display: contents; cursor: pointer; }
.barras .linha-b:hover .nome { color: var(--prim); text-decoration: underline; }
.barras .trilho { height: 14px; position: relative; }
.barras .barra { position: absolute; top: 0; bottom: 0; background: var(--prim); border-radius: 0; min-width: 2px; }
.barras .barra.neg { background: var(--tinta3); border-radius: 0; }
.barras .eixo { position: absolute; top: -3px; bottom: -3px; width: 1px; background: var(--linha-forte); }
.barras .v, .barras .p { text-align: right; font-variant-numeric: tabular-nums; }
.barras .p { color: var(--tinta3); }
.pesos { display: grid; grid-template-columns: repeat(auto-fit, minmax(220px, 1fr)); gap: 10px; }
.peso { border: 1px solid var(--linha); border-radius: var(--raio); padding: 12px; }
.peso b { display: block; font-size: 22px; font-family: var(--fonte-titulo); font-variant-numeric: tabular-nums; }
.pend { list-style: none; padding: 0; margin: 0; }
.pend li { display: grid; grid-template-columns: 22px 1fr; gap: 8px; padding: 8px 0; border-bottom: 1px solid var(--linha); }
.pend li:last-child { border-bottom: 0; }

/* ---------- Faixa de resultado ---------- */
.faixa { position: fixed; left: 0; right: 0; bottom: 0; z-index: 15; background: var(--tinta); color: var(--fundo); }
.faixa-linha { max-width: 1040px; margin: 0 auto; padding: 10px 16px; display: flex; align-items: center; gap: 22px; flex-wrap: wrap; }
.faixa .item span { display: block; font-size: 11.5px; opacity: .75; }
.faixa .item b { font-size: 18px; font-weight: 600; font-variant-numeric: tabular-nums; }
.faixa .delta { font-size: 13px; border-radius: var(--raio); padding: 3px 8px; background: var(--faixa-delta); font-variant-numeric: tabular-nums; }
.faixa a { margin-left: auto; color: inherit; font-weight: 600; text-decoration: none; border: 1px solid currentColor; border-radius: var(--raio-toque); padding: 7px 12px; }

/* ---------- Gaveta, paleta e janela ---------- */
.veu { position: fixed; inset: 0; background: var(--veu); z-index: 40; }
.gaveta { position: fixed; top: 0; right: 0; bottom: 0; width: min(560px, 100vw); background: var(--sup); z-index: 41; box-shadow: var(--sombra); display: flex; flex-direction: column; }
.gaveta header { padding: 18px 20px 12px; border-bottom: 1px solid var(--linha); display: flex; gap: 12px; align-items: flex-start; }
.gaveta header div { flex: 1; }
.gaveta .corpo { padding: 16px 20px 28px; overflow: auto; }
.gaveta .valor-g { font-family: var(--fonte-titulo); font-size: 30px; font-weight: 600; font-variant-numeric: tabular-nums; }
.passo { border: 1px solid var(--linha); border-radius: var(--raio); padding: 10px 12px; margin-bottom: 8px; }
.passo .q { font-weight: 600; display: flex; justify-content: space-between; gap: 12px; }
.passo .f { font-family: var(--fonte-dado); font-size: 13px; color: var(--tinta2); margin-top: 2px; overflow-wrap: anywhere; }
.passo .fo { font-size: 12.5px; color: var(--tinta3); margin-top: 4px; }
.janela { position: fixed; top: 12vh; left: 50%; transform: translateX(-50%); width: min(640px, calc(100vw - 24px)); max-height: 76vh; overflow: auto; background: var(--sup); z-index: 41; border-radius: var(--raio-toque); box-shadow: var(--sombra); padding: 16px; }
.janela h2 { margin-bottom: 10px; }
.paleta input { width: 100%; border: 1px solid var(--linha-forte); border-radius: var(--raio); padding: 10px 12px; background: var(--sup); font-size: 16px; }
.paleta ul { list-style: none; margin: 10px 0 0; padding: 0; }
.paleta li button { width: 100%; text-align: left; border: 0; background: none; padding: 9px 10px; border-radius: var(--raio); display: flex; justify-content: space-between; gap: 10px; }
.paleta li button.ativo, .paleta li button:hover { background: var(--prim-suave); }

@media (max-width: 760px) {
  h1 { font-size: 23px; }
  .trilha .s { display: none; }
  .trilha li { min-width: 0; }
  .trilha .t { font-size: 13px; }
  .topo-acoes .txt { display: none; }
  .bloco-corpo { padding-left: 16px; }
  .bloco-cab { grid-template-columns: 30px 1fr 18px; }
  .bloco-cab .carga { grid-column: 2; text-align: left; }
  .bloco-cab .carga small { display: inline; margin-left: 6px; }
  .heroi-res { grid-template-columns: 1fr; gap: 14px; }
  .numero { font-size: 48px; }
  .barras { display: block; }
  .barras .linha-b { display: grid; grid-template-columns: 1fr auto 44px; gap: 3px 10px; margin-bottom: 10px; }
  .barras .trilho { grid-column: 1 / -1; grid-row: 2; }
  .faixa-linha { gap: 14px; }
  .faixa .item.sec { display: none; }
  .amb-item { grid-template-columns: 1fr; }
  .amb-item .kpi { text-align: left; }
}

/* ---------- Celular (v0.4.0; especificação aprovada na sessão M0, itens C1 a C17) ----------
   Regra que muda elemento que já existe: só sob @media screen and (max-width: 760px). O "screen" é obrigatório: sem ele o
   navegador aplica a regra também na impressão e o PDF muda (achado da M0). A regra estreita acima (sem "screen") fica como está.
   Elemento novo (cel-*) nasce oculto aqui e só aparece em tela estreita: no computador não ocupa nenhum pixel. */
.cel-menu, .cel-passos, .cel-dica, .cel-cartoes, .cel-rolar { display: none; }
/* .so-celular: só em tela estreita (some no computador e no papel); .so-computador: some em tela estreita */
@media not screen and (max-width: 760px) { .so-celular { display: none !important; } }
/* Seletor de arquivo de projeto sobre um botão, invisível (input[type=file][data-arquivo-projeto] dentro de .arquivo-projeto):
   o seletor escondido com display:none e acionado por código falha em alguns celulares */
.arquivo-projeto { position: relative; overflow: hidden; cursor: pointer; }
.arquivo-projeto input[type=file] { position: absolute; inset: 0; width: 100%; height: 100%; opacity: 0; font-size: 16px; cursor: pointer; }

@media screen and (max-width: 760px) {
  .so-computador { display: none !important; }

  /* página e área segura (entalhe do iPhone, barra de gestos; o app põe viewport-fit=cover no index.html) (C11) */
  body { padding-bottom: calc(72px + env(safe-area-inset-bottom)); }
  body:has(#faixa.faixa) { padding-bottom: calc(124px + env(safe-area-inset-bottom)); }
  main { padding: 16px max(16px, env(safe-area-inset-right)) 24px max(16px, env(safe-area-inset-left)); }
  .cartao { padding: 14px; }
  button, a, input, select, textarea, summary, label { touch-action: manipulation; }   /* sem o atraso do toque duplo (C16) */

  /* topo: marca e um botão Menu; o rótulo de versão vai para o Menu e a trilha desce para a barra de passos (C1) */
  .topo { padding-top: env(safe-area-inset-top); }
  .topo-linha { padding: 6px max(12px, env(safe-area-inset-right)) 6px max(12px, env(safe-area-inset-left)); gap: 8px; }
  .marca { min-width: 0; min-height: 44px; }
  .marca span { min-width: 0; overflow: hidden; text-overflow: ellipsis; }
  .marca small { display: none; }
  .topo-acoes > :not(.cel-menu) { display: none; }
  .cel-menu { display: inline-flex; align-items: center; justify-content: center; min-height: 44px; min-width: 44px; border-color: var(--linha); font-weight: 600; color: var(--tinta); }
  .topo .trilha { display: none; }
  .cel-lista-menu { display: grid; gap: 8px; }   /* Menu (C2) */
  .cel-lista-menu .botao { justify-content: flex-start; width: 100%; }

  /* barra de passos embaixo: passo anterior, passo atual (abre a lista dos passos) e próximo (C3) */
  .cel-passos { display: grid; grid-template-columns: 64px minmax(0, 1fr) 64px; position: fixed; left: 0; right: 0; bottom: 0; z-index: 16;
    background: var(--sup); border-top: 1px solid var(--linha); padding: 0 env(safe-area-inset-right) env(safe-area-inset-bottom) env(safe-area-inset-left); }
  .cel-passos > * { min-height: 56px; min-width: 0; display: flex; flex-direction: column; align-items: center; justify-content: center; text-decoration: none;
    color: var(--prim); background: none; border: 0; padding: 4px 2px; font-size: 22px; line-height: 1; }
  .cel-passos small { font-size: 11px; color: var(--tinta3); margin-top: 2px; max-width: 100%; overflow: hidden; text-overflow: ellipsis; white-space: nowrap; }
  .cel-passos .vazio { visibility: hidden; }
  .cel-passos .atual { color: var(--tinta); font-size: 15px; border-left: 1px solid var(--linha); border-right: 1px solid var(--linha); }
  .cel-passos .atual small { margin: 0; }
  .cel-passos .atual b { font-weight: 650; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; max-width: 100%; }
  .cel-passos .atual .pend { color: var(--alerta); }
  .cel-trilha { flex-direction: column; max-width: none; padding: 0; gap: 4px; overflow: visible; }   /* lista dos passos, na janela */
  .cel-trilha li { flex: none; }
  .cel-trilha a { min-height: 52px; }
  .cel-trilha .s { display: block; white-space: normal; }

  /* faixa de resultado: uma linha, logo acima da barra de passos; a variação vira um balão acima dela (C4) */
  .faixa { bottom: calc(57px + env(safe-area-inset-bottom)); }
  .faixa-linha { position: relative; padding: 6px 12px; gap: 12px; flex-wrap: nowrap; }
  .faixa .item { min-width: 0; }
  .faixa .item span { font-size: 10px; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }
  .faixa .item b { font-size: 15px; white-space: nowrap; }
  .faixa .delta { position: absolute; right: 12px; top: -34px; background: var(--tinta); box-shadow: var(--sombra); }
  .faixa a { display: inline-flex; align-items: center; padding: 6px 10px; font-size: 13px; white-space: nowrap; }
  /* com um campo em edição (teclado aberto), a barra de passos e a faixa somem (C15) */
  body.cel-digitando .cel-passos, body.cel-digitando .faixa { display: none; }

  /* campos: letra de 16 px (abaixo disso o iPhone amplia a tela ao tocar) e 44 px de altura; o campo ocupa a largura (C5) */
  input:not([type=checkbox]):not([type=radio]):not([type=file]):not([type=range]), select, textarea { font-size: 16px; }
  .entrada input, .entrada select { min-height: 44px; }
  .grade:not(.g2) > .campo { max-width: none; }
  /* grade só de números (digitados ou calculados): duas colunas; com texto, lista ou segmentado, uma (C6) */
  .grade:has(> .campo):not(:has(input[data-tipo="txt"], select, textarea, .seg)) { grid-template-columns: repeat(2, minmax(0, 1fr)); gap: 12px 10px; }
  .valor-calc { max-width: 100%; flex-wrap: wrap; }
  .estado .selo { white-space: normal; }

  /* alvos de toque de 44 px; selo e "voltar ao padrão" mantêm o desenho e a área de toque cresce para fora (C7) */
  .botao, .seg button, .valor-calc, .faixa a, .paleta li button { min-height: 44px; }
  .x { min-width: 44px; min-height: 44px; }
  button.selo, .voltar { position: relative; }
  button.selo::after, .voltar::after { content: ""; position: absolute; inset: -11px -4px; }
  .voltar { padding: 4px; }

  /* gaveta da conta e janelas (relatório, ajuda, Menu, comandos): folha que sobe de baixo (C8) */
  .gaveta { top: auto; left: 0; right: 0; width: 100%; max-height: 88vh; max-height: 88dvh; border-radius: var(--raio-folha-sobe) var(--raio-folha-sobe) 0 0; padding-bottom: env(safe-area-inset-bottom); }
  .gaveta header { position: relative; padding: 24px 16px 12px; }
  .gaveta header::before, .janela::before { content: ""; position: absolute; top: 8px; left: 50%; width: 40px; height: 4px; margin-left: -20px; border-radius: 2px; background: var(--linha-forte); }
  .gaveta .corpo { padding: 14px 16px 24px; }
  .gaveta .valor-g { font-size: 26px; }
  .janela { top: auto; bottom: 0; left: 0; right: 0; transform: none; width: 100%; max-height: 88vh; max-height: 88dvh; border-radius: var(--raio-folha-sobe) var(--raio-folha-sobe) 0 0;
    padding: 26px 16px calc(16px + env(safe-area-inset-bottom)); }

  /* tabelas só de leitura: rolam dentro do quadro; em table.leitura, a 1.ª coluna fica fixa (C13) */
  .tabela-rolo { -webkit-overflow-scrolling: touch; }
  #tela table.leitura th:first-child, #tela table.leitura td:first-child { position: sticky; left: 0; z-index: 1; background: var(--sup); box-shadow: 1px 0 0 var(--linha); }
  #tela .folha table.leitura th:first-child, #tela .folha table.leitura td:first-child { position: static; background: transparent; box-shadow: none; }
  .cel-rolar { display: block; font-size: 12px; color: var(--tinta3); margin: 4px 0; }

  /* tabela empilhável: table.empilha, com data-rotulo em cada td; cada linha vira um cartão; td.largo ocupa a linha (C17) */
  table.empilha { min-width: 0 !important; border: 0; background: none; table-layout: auto; }
  table.empilha colgroup, table.empilha thead { display: none; }
  table.empilha, table.empilha tbody, table.empilha tfoot { display: block; width: 100%; }
  table.empilha tr { display: grid; grid-template-columns: minmax(0, 1fr) minmax(0, 1fr); gap: 10px; padding: 12px; margin-bottom: 10px;
    background: var(--sup); border: 1px solid var(--linha-forte); border-radius: var(--raio); }
  table.empilha td { display: block; min-width: 0; padding: 0; border: 0; text-align: left; white-space: normal; }
  table.empilha td[data-rotulo]::before { content: attr(data-rotulo); display: block; font-size: 12px; font-weight: 600; color: var(--tinta2); margin-bottom: 3px; }
  table.empilha td.largo, table.empilha td[colspan] { grid-column: 1 / -1; }
  table.empilha tr:has(> td[colspan]) { display: block; }

  /* lista de cartões (C.cartoes): um cartão por linha; tocar abre a tela da linha (C17) */
  .cel-cartoes { display: block; list-style: none; margin: 12px 0 0; padding: 0; }
  .cel-cartao { display: grid; grid-template-columns: minmax(0, 1fr) 20px; gap: 4px 8px; align-items: center; min-height: 64px; padding: 10px 12px; margin-bottom: 8px;
    background: var(--sup); border: 1px solid var(--linha); border-radius: var(--raio); color: var(--tinta); text-decoration: none; }
  /* destaque: contorno inteiro em verde-petróleo (antes, barra lateral de 4 px) */
  .cel-cartao.destaque { border-color: var(--prim); box-shadow: inset 0 0 0 1px var(--prim); }
  /* título em flex (v0.4.1, achado da M0 levado do app de redes): a descrição longa termina em reticências e a caixa dela fica
     dentro do cartão (a 360 px a caixa do texto cortado passava da borda) */
  .cel-c-tit { display: flex; align-items: baseline; min-width: 0; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }
  .cel-c-tit b { flex: none; font-size: 16px; }
  .cel-c-tit span { min-width: 0; margin-left: .28em; overflow: hidden; text-overflow: ellipsis; color: var(--tinta2); }
  .cel-c-seta { grid-row: 1 / 4; grid-column: 2; color: var(--tinta3); font-size: 20px; text-align: right; }
  .cel-c-vals { display: flex; flex-wrap: wrap; gap: 2px 14px; font-size: 14px; }
  .cel-c-vals small { color: var(--tinta3); font-size: 12px; margin-right: 3px; }
  .cel-c-sit { min-width: 0; font-size: 13px; }

  /* memorial: a folha é desenhada no tamanho do papel e encolhida até caber; tocar alterna com o tamanho real (C14) */
  main:has(.cel-moldura) { padding-left: 8px; padding-right: 8px; }
  .cel-moldura { width: 100%; overflow: hidden; margin: 0 auto 12px; cursor: zoom-in; }
  .cel-moldura > .folha { max-width: none; padding: 44px 48px; transform-origin: top left; }
  .cel-moldura.real { overflow-x: auto; cursor: zoom-out; }

  /* dica por toque: o "title" que o computador mostra ao passar o mouse; tocar mostra o texto num balão por 5 s (C10) */
  #tela [title]:not(a, button, input, select, textarea, label, [data-acao]) { text-decoration: underline dotted; text-underline-offset: 3px; cursor: help; }
  .cel-dica { display: block; position: fixed; left: 12px; right: 12px; z-index: 50; bottom: calc(132px + env(safe-area-inset-bottom));
    padding: 12px 14px; border-radius: var(--raio-toque); background: var(--tinta); color: var(--fundo); font-size: 14px; box-shadow: var(--sombra); }
  .cel-dica[hidden] { display: none; }
}

</style>
<style>
/* ==== plataforma v0.5.1: css/impressao.css ==== */
/* Plataforma HVAC: memorial em formato de folha e regras de impressão (o PDF sai pela impressão do navegador). */
/* v0.5.0: a folha é papel e não flutua (sem sombra, só a borda); dentro dela ficam as fontes e os pesos da v0.4.1, para o PDF
   sair igual (a tela troca para IBM Plex; o memorial muda de fonte só numa etapa própria, com o Francisco) */
.folha { --fonte: "Segoe UI Variable Text", "Segoe UI", system-ui, -apple-system, Roboto, sans-serif;
  --fonte-titulo: "Segoe UI Variable Display", "Segoe UI", system-ui, sans-serif; --fonte-rotulo: var(--fonte);
  font-family: var(--fonte);
  background: var(--folha-fundo); color: var(--folha-tinta); border: 1px solid var(--linha); max-width: 800px; margin: 0 auto; padding: 44px 48px; font-size: 13.5px; }
.folha h1, .folha h2, .folha h3 { font-weight: 650; }
.folha h1 { letter-spacing: -.01em; }
.folha th { font-weight: 700; }
.folha tr.total td { font-weight: 700; }
.folha h1 { font-size: 20px; }
.folha h2 { font-size: 15px; margin: 22px 0 8px; padding-bottom: 4px; border-bottom: 1.5px solid var(--folha-tinta); }
.folha table { font-size: 12.5px; }
.folha th { color: var(--folha-tinta2); }
.folha th, .folha td { border-bottom: 1px solid var(--folha-linha); padding: 5px 7px; }
.folha .cab-f { display: grid; grid-template-columns: 1fr auto; gap: 16px; border-bottom: 2px solid var(--folha-tinta); padding-bottom: 12px; margin-bottom: 6px; }
.folha .cab-f div:last-child { text-align: right; font-size: 12.5px; }
.folha table.passos-t { table-layout: fixed; }
.folha table.passos-t th:nth-child(1) { width: 24%; }
.folha table.passos-t th:nth-child(2) { width: 32%; }
.folha table.passos-t th:nth-child(3) { width: 13%; }
.folha table.passos-t td { overflow-wrap: anywhere; }
.folha .nota { font-size: 12px; color: var(--folha-tinta2); margin-top: 8px; }
.folha .f { font-family: "Cascadia Mono", Consolas, monospace; font-size: 11.5px; }
/* Tabelas largas cabem na folha */
.folha table { width: 100%; font-size: 11.5px; }
.folha th { white-space: normal; letter-spacing: 0; text-transform: none; font-size: 11px; }
.folha th, .folha td { padding: 4px 5px; }
.folha .tabela-rolo { overflow-x: visible; }

@media (max-width: 760px) {
  .folha { padding: 20px 16px; }
}

@media print {
  /* o papel é branco também na margem: sem isto, o tema escuro (color-scheme: dark na raiz) pinta a margem da página */
  :root[data-tema] { color-scheme: light; background: var(--folha-fundo); }
  body { background: var(--folha-fundo); padding: 0; }
  .topo, .faixa, .nao-imprime, .veu, .gaveta, .janela { display: none !important; }
  main { max-width: none; padding: 0; }
  .folha { border: 0; box-shadow: none; max-width: none; padding: 0; }
  .folha h2 { break-after: avoid; }
  .folha tr { break-inside: avoid; }
  /* celular (v0.4.0): o que a tela estreita acrescentou não vai ao papel, e a folha encolhida volta ao tamanho do papel */
  .cel-menu, .cel-passos, .cel-dica, .cel-cartoes, .cel-rolar { display: none !important; }
  .cel-moldura { height: auto !important; overflow: visible !important; }
  .cel-moldura > .folha { transform: none !important; width: auto !important; }
}

</style>
<style>
/* ==== css/app.css ==== */
/* Redes HVAC: estilos próprios do app. As cores da plataforma vêm das variáveis dela (base.css); aqui ficam só as dos dois
   selos do app (CONFERIR e premissa), nos dois temas, e o que é da tabela editável e das telas da rede. */
:root {
  --conf-f: #f6dcd6; --conf-t: #8a2a1c;
  --prem-f: #dde6f2; --prem-t: #2c4a73;
}
:root[data-tema="escuro"] {
  --conf-f: #4a2420; --conf-t: #ffb4a8;
  --prem-f: #22324a; --prem-t: #b9d0f0;
}

/* selos do app: o texto está sempre escrito no selo (a cor é só reforço) */
.selo.conferir { background: var(--conf-f); color: var(--conf-t); }
.selo.premissa { background: var(--prem-f); color: var(--prem-t); }

/* a tela da rede e a do trecho usam a largura da janela (a tabela rola na horizontal se ainda assim não couber) */
main:has(.rede) { max-width: 1340px; }
main:has(#tab-dutos) { max-width: 1480px; }

.em-uso { font-size: 12.5px; }
.nota-tab { font-size: 13.5px; color: var(--tinta2); margin-top: 12px; }
/* mensagem da tela: borda inteira; cor forte só no erro e no alerta (DESIGN.md, sem barra lateral) */
.msg-tela { border: 1px solid var(--linha-forte); background: var(--sup2); color: var(--tinta); border-radius: var(--raio); padding: 9px 13px; font-size: 14px; margin: 12px 0; }
.msg-tela.erro { border-color: var(--erro); }
.msg-tela.alerta { border-color: var(--alerta); }
.barra-tab { margin: 12px 0; }
/* seletor da rede de ar ao lado dos botões dela */
.barra-rede { align-items: flex-end; }
.barra-rede .campo { min-width: 280px; margin: 0; }
/* trilha de seis passos: o texto que não couber no passo é cortado com reticências */
.trilha li { min-width: 0; }
.trilha a > span:last-child { min-width: 0; }
.trilha .t, .trilha .s { overflow: hidden; text-overflow: ellipsis; }
table.leitura td.centro { text-align: center; }
.so-leitor { position: absolute; width: 1px; height: 1px; overflow: hidden; clip: rect(0 0 0 0); }

/* tabela editável: uma linha por item, entradas e resultados na mesma linha */
.tab-edit { table-layout: fixed; font-size: 13.5px; background: var(--sup); border: 1px solid var(--linha); border-radius: var(--raio); }
.tab-edit th, .tab-edit td { padding: 4px 4px; vertical-align: middle; }
.tab-edit th { font-size: 12px; letter-spacing: 0; text-transform: none; white-space: normal; line-height: 1.25; padding: 8px 5px; vertical-align: bottom; overflow: hidden; }
.tab-edit th.res, .tab-edit td.res { background: var(--sup2); }
.tab-edit td.res { padding: 4px 5px; font-variant-numeric: tabular-nums; overflow-wrap: anywhere; }
.tab-edit td.res.num { overflow-wrap: normal; white-space: nowrap; }
.tab-edit input, .tab-edit select { width: 100%; min-width: 0; border: 1px solid var(--linha); border-radius: var(--raio); background: var(--sup); color: var(--tinta); padding: 5px 6px; font-size: 13.5px; }
.tab-edit select { padding: 5px 2px; }
.tab-edit input.num { text-align: right; font-variant-numeric: tabular-nums; }
/* foco: o contorno da plataforma (:focus-visible), colado ao campo para caber na linha da tabela */
.tab-edit input:focus, .tab-edit select:focus { border-color: var(--prim); }
.tab-edit input:focus-visible, .tab-edit select:focus-visible { outline-offset: 0; border-radius: var(--raio); }
.tab-edit td.invalido input, .tab-edit td.invalido select { border-color: var(--erro); }
.tab-edit tr.no-caminho td:first-child { box-shadow: inset 3px 0 0 var(--prim); }
.tab-edit td.vazio { text-align: center; color: var(--tinta3); padding: 18px 8px; }
.tab-edit td.centro { text-align: center; }
.acoes-linha { white-space: nowrap; text-align: right; }
.acoes-linha .mini { padding: 3px 5px; font-size: 12px; margin-left: 1px; }
/* o número marcado para a conferência (data-g) herda o estilo de onde está: no cartão de indicador a casca trata todo <span> como rótulo */
.kpi-c [data-g] { display: inline; font-size: inherit; font-weight: inherit; color: inherit; }
.mini { display: inline-block; border: 1px solid var(--linha); background: var(--sup); color: var(--tinta2); border-radius: var(--raio-toque); padding: 3px 7px; font-size: 12.5px; font-weight: 600; text-decoration: none; margin-left: 2px; }
.mini:hover:not([disabled]) { border-color: var(--prim); color: var(--prim); }
.mini.perigo:hover { border-color: var(--erro); color: var(--erro); }
.mini[disabled] { opacity: .35; }
.mini.alterna[aria-pressed="true"] { background: var(--prim); border-color: var(--prim); color: var(--prim-tinta); }

/* situação do trecho e avisos na linha */
.sit { display: inline-block; font-size: 12.5px; font-weight: 700; }
.sit.ok { color: var(--ok); }
.sit.revisar { color: var(--alerta); }
.sit.dados { color: var(--erro); }
.sit.vazia { color: var(--tinta3); font-weight: 600; }
.aviso-linha { display: block; font-size: 12px; color: var(--alerta); line-height: 1.25; }
.avisos { margin: 10px 0 0; padding-left: 18px; font-size: 14px; color: var(--tinta2); }

/* verificações do trecho */
.verif { margin-top: 14px; }
.verif tr.total td { font-weight: 650; border-bottom: 0; }

/* Resultados: tabelas só de leitura, número que abre a conta e listas */
/* .msg-tela.bom fica com a borda neutra: a frase diz que está bom (cor forte só no erro e no alerta) */
.num-conta { border: 0; background: none; padding: 0; font: inherit; color: var(--prim); font-variant-numeric: tabular-nums; cursor: pointer; text-decoration: underline dotted; text-underline-offset: 3px; }
.num-conta:hover { text-decoration: underline; }
table.leitura { width: 100%; font-size: 13.5px; }
table.leitura th { white-space: normal; letter-spacing: 0; text-transform: none; font-size: 12px; line-height: 1.25; vertical-align: bottom; }
table.leitura.densa { font-size: 12.5px; }
table.leitura.densa th, table.leitura.densa td { padding: 5px 6px; }
table.leitura tr.total td { font-weight: 650; }
table.leitura tr.atual td { background: var(--sup2); }
.sub-t { margin: 16px 0 6px; font-size: 14px; }
.caminho { font-weight: 600; margin: 8px 0 10px; }
.em-uso-lista, .lista-falta, .lista-avisos, .lista-emitir { margin: 10px 0 0; padding-left: 18px; font-size: 14px; }
.em-uso-lista li, .lista-avisos li, .lista-falta li { padding: 2px 0; }
.lista-avisos li.revisar b { color: var(--alerta); }
.emitir-grupo { margin-top: 16px; padding-top: 12px; border-top: 1px solid var(--linha); }
.emitir-grupo h3 { margin-bottom: 4px; }
.lista-emitir li { padding: 4px 0; }
.lista-emitir small { display: block; color: var(--tinta3); font-size: 12.5px; }
/* R5: notas seguidas sob o ventilador e sob a tabela de vazamento por lado ganham um respiro entre elas */
[data-g="ventilador"] p.fraco + p.fraco, [data-g="vazamento-ar"] p.fraco + p.fraco { margin-top: 8px; }

/* Memorial: folha em paisagem (A4 deitado). A largura da tela acompanha a do papel. */
main:has(.folha.paisagem) { max-width: 1240px; }
.folha.paisagem { max-width: 1123px; padding: 38px 40px; }
@page { size: A4 landscape; margin: 11mm; }
/* dentro da folha nada depende do tema: é o papel (cores claras fixas) */
.folha a { color: inherit; }
.folha h3 { font-size: 13px; margin: 14px 0 6px; color: var(--folha-tinta); }
.folha td, .folha li, .folha p, .folha b { color: var(--folha-tinta); }
.folha .nota, .folha p.nota b { color: var(--folha-tinta2); }
.folha table.leitura { font-size: 11.5px; }
.folha table.leitura.densa { font-size: 10px; }
.folha table.leitura.densa th { font-size: 9.5px; }
.folha table.leitura.densa th, .folha table.leitura.densa td { padding: 3px 3px; }
.folha table.leitura tr.atual td { background: none; }
/* D25: o traço do total não segue o tema (no tema escuro ele saía claro no papel) */
.folha tr.total td { border-top-color: var(--folha-tinta); }
/* título de parte (água gelada, dutos de ar): só com os dois módulos na folha */
.folha .parte-f { font-size: 17px; font-weight: 700; color: var(--folha-tinta); margin: 28px 0 0; padding: 6px 0; border-top: 2.5px solid var(--folha-tinta); border-bottom: 2.5px solid var(--folha-tinta); }
.folha .parte-f + h2 { margin-top: 14px; }
.folha table.metodo th:nth-child(1) { width: 15%; }
.folha table.metodo th:nth-child(2) { width: 47%; }
.folha .sit { font-size: inherit; color: var(--folha-tinta); }
.folha .sit.revisar, .folha .sit.dados { color: #8a2a1c; }
.folha .selo { background: none; border: 1px solid #888; color: var(--folha-tinta); font-size: 9.5px; padding: 0 4px; }
.selo-f { display: inline-block; font-size: 9.5px; font-weight: 700; border: 1px solid #888; border-radius: 4px; padding: 0 4px; color: #333; white-space: nowrap; }
.selo-f.conferir { border-color: #8a2a1c; color: #8a2a1c; }
.selo-f.premissa { border-color: #2c4a73; color: #2c4a73; }
.alerta-f { border: 1.5px solid #8a2a1c; padding: 8px 12px; margin: 12px 0; }
.folha p.alerta-f, .folha p.alerta-f b { color: #8a2a1c; }
.folha .falta-f h2 { border: 0; font-size: 13px; margin: 8px 0 0; padding: 0; }
.folha .resumo-f { margin: 4px 0 12px; }
.folha .resumo-f td { border: 1px solid var(--folha-linha); padding: 7px 10px; }
.folha .resumo-f td > span { display: block; font-size: 10.5px; color: var(--folha-tinta2); }
.folha .resumo-f b { font-size: 14px; }
.folha .ident-f th { text-align: left; font-weight: 600; width: 13%; }
.folha .caminho { font-size: 12px; }
.folha .lista-avisos, .folha .lista-falta { font-size: 12px; }
.folha .lista-avisos li.revisar b { color: var(--folha-tinta); }
/* o item "aviso" herda a caixa .aviso da plataforma, com as cores do tema: na folha é linha simples, com a tinta do papel */
.folha .lista-avisos li.aviso { background: none; border: 0; border-radius: 0; padding: 2px 0; margin: 0; font-size: inherit; color: var(--folha-tinta); }
.refs-f { padding-left: 24px; font-size: 11.5px; margin: 6px 0 0; }
.refs-f li { padding: 2px 0; }
/* Celular (v0.4.0 do app; ESPECIFICACAO_celular da sessão M0, R1 a R6; plataforma v0.4.0, GUIA_INTERFACE 4.6). Tudo só em tela
   estreita: @media screen (sem "screen" a regra chega ao PDF). O que é novo (lista de cartões, linha-resumo, "Mais ações") é
   .so-celular ou .cel-cartoes da plataforma e nasce oculto fora daqui. */
@media screen and (max-width: 760px) {
  /* título do cartão (C.cartoes, plataforma): a descrição longa termina em reticências e a caixa dela fica dentro do cartão
     (achado da M0: a 360 px a caixa do texto cortado passava da borda). Peça comum: levar para o base.css da plataforma (M3). */
  .cel-c-tit { display: flex; align-items: baseline; }
  .cel-c-tit b { flex: none; }
  .cel-c-tit span { min-width: 0; margin-left: .28em; overflow: hidden; text-overflow: ellipsis; white-space: nowrap; }
  /* tabela empilhada (R4): campo de 44 px; a célula que não se aplica à linha some; ações com alvo de 44 px */
  table.empilha input, table.empilha select { min-height: 44px; padding: 8px 10px; }
  table.empilha td.na { display: none; }
  table.empilha td.res { border-radius: var(--raio); padding: 6px 8px; }
  table.empilha .acoes-linha { text-align: right; }
  table.empilha .mini { min-height: 44px; min-width: 44px; font-size: 15px; }
  /* linha-resumo das conexões e das singularidades (R5): recolhida, só o resumo; tocar abre */
  table.empilha tr.linha-recolhida { display: block; padding: 0; }
  table.empilha tr.linha-recolhida > td:not(.resumo-linha) { display: none; }
  .resumo-bt { display: grid; grid-template-columns: minmax(0, 1fr) 20px; gap: 2px 8px; align-items: center; width: 100%; min-height: 56px; padding: 0;
    border: 0; background: none; color: var(--tinta); font: inherit; text-align: left; cursor: pointer; }
  tr.linha-recolhida .resumo-bt { padding: 10px 12px; }
  .resumo-tit { font-weight: 650; overflow-wrap: anywhere; }
  .resumo-vals { grid-column: 1; display: flex; flex-wrap: wrap; gap: 2px 14px; font-size: 14px; }
  .resumo-vals small { color: var(--tinta3); font-size: 12px; margin-right: 3px; }
  .resumo-seta { grid-column: 2; grid-row: 1 / 3; color: var(--tinta3); font-size: 18px; text-align: right; }
  /* "Mais ações" na tela do trecho (R3) */
  .mais-acoes { margin-top: 0; }
  .mais-acoes .botao { min-width: 48px; justify-content: center; }
  /* "Antes de emitir" (R6): grupos em <details>, com a contagem no título */
  details.emitir-grupo > summary { display: flex; align-items: center; justify-content: space-between; min-height: 44px; list-style: none; cursor: pointer; }
  details.emitir-grupo > summary::-webkit-details-marker { display: none; }
  details.emitir-grupo > summary h3 { margin: 0; }
  details.emitir-grupo > summary::after { content: "▾"; color: var(--tinta3); font-size: 18px; padding-left: 8px; }
  details.emitir-grupo[open] > summary::after { content: "▴"; }
}
@media print {
  /* a margem do papel branca no tema escuro vem de impressao.css da plataforma (v0.3.0) */
  .folha .junto { break-inside: avoid; }
  main:has(.folha.paisagem) { max-width: none; }
  .folha.paisagem { max-width: none; padding: 0; }
  .folha thead { display: table-header-group; }
  .folha h2.quebra, .folha .parte-f.quebra { break-before: page; }
  .folha .parte-f, .folha h3 { break-after: avoid; }
  .folha .parte-f.quebra { margin-top: 0; }
}

</style>
<style>
/* ==== css/referencias.css ==== */
/* Redes HVAC. Tela Referências: tabelas largas com a fonte inteira. Cores só pelas variáveis da plataforma. */
.ref-tab { width: 100%; border-collapse: collapse; font-size: 13px; }
.ref-tab th, .ref-tab td { padding: 5px 8px; border-bottom: 1px solid var(--linha); text-align: left; vertical-align: top; }
.ref-tab th { background: var(--sup2); color: var(--tinta); font-weight: 600; }
.ref-tab th.num, .ref-tab td.num { text-align: right; white-space: nowrap; }
.ref-tab td { color: var(--tinta); }
.ref-tab td.ref-fonte { color: var(--tinta2); min-width: 280px; }
.ref-tab td.ref-selo { white-space: nowrap; }
/* tubos: especificação e DN ("1 1/4"") não quebram a linha */
.ref-tab tr[data-ref="tubos"] td:not(.ref-fonte) { white-space: nowrap; }
/* o título de uma tabela não cola na tabela de cima */
.tabela-rolo + .ref-tit { margin-top: 24px; }
/* derivações: a descrição da peça com largura para ler; a fonte cede espaço */
.ref-tab tr[data-ref="arDerivacoes"] td:nth-child(3) { min-width: 180px; }
.ref-tab tr[data-ref="arDerivacoes"] td.ref-fonte { min-width: 180px; }
.ref-tab:has(tr[data-ref="arDerivacoes"]) th.num { white-space: normal; }
/* reduções (D31): com as três colunas de velocidade, os títulos quebram a linha para a fonte e o selo caberem */
.ref-tab:has(tr[data-ref="reducoes"]) th.num { white-space: normal; }
.ref-tab tr[data-ref="reducoes"] td:nth-child(2) { white-space: nowrap; }
.ref-fonte-tab { margin: 4px 0 8px; color: var(--tinta2); font-size: 13px; background: var(--sup); }

</style>
</head>
<body>
<!-- Plataforma: página (topo, trilha, área da tela, faixa), namespace e formatação -->
<script>
/* ==== plataforma v0.5.1: js/interface/pagina.js ==== */
/* Plataforma HVAC. Página comum: topo (marca, modo aprendizado, tema, comandos), trilha, área da tela, faixa de resultado,
   camada sobre a tela, campo de arquivo e captura de erro de JavaScript. Desde a v0.4.0, também o botão Menu, a barra de
   passos e o balão de dica do celular: nascem ocultos (base.css) e só aparecem em tela estreita.
   É o primeiro script do <body> de todo app: monta a página antes de qualquer outro arquivo carregar. O nome do app e a
   versão entram depois, pelo manifesto (casca.js, iniciar). */
window.HVAC = window.HVAC || {};
(function (H) {
  'use strict';
  H.plataforma = { versao: '0.5.1' };   // o build do app grava aqui a versão de _plataforma-hvac\codigo\VERSAO.txt

  /* Erro de JavaScript fica visível na página (e aparece no teste automático) */
  window.onerror = function (msg, arq, linha) {
    var e = document.getElementById('erro-js');
    if (!e) return;
    e.className = '';
    e.textContent += 'ERRO-JS: ' + msg + ' (linha ' + linha + ')\n';
  };

  document.body.insertAdjacentHTML('afterbegin',
    '<header class="topo">' +
      '<div class="topo-linha">' +
        '<a class="marca" href="#/inicio" title="Início">' +
          '<svg viewBox="0 0 26 26" aria-hidden="true"><rect x="1" y="1" width="24" height="24" rx="7" fill="var(--prim)"/><path d="M7 17c2-6 4-6 6 0s4 6 6 0" fill="none" stroke="var(--prim-tinta)" stroke-width="2.2" stroke-linecap="round"/><circle cx="13" cy="8" r="1.8" fill="var(--prim-tinta)"/></svg>' +
          '<span id="marca-nome"></span>' +
        '</a>' +
        '<div class="topo-acoes" id="topo-acoes">' +
          '<button class="icone" id="b-aprender" data-acao="aprender" aria-pressed="false" title="Mostra o porquê de cada passo">Modo aprendizado</button>' +
          '<button class="icone" id="b-tema" data-acao="tema">Tema escuro</button>' +
          '<button class="icone" data-acao="paleta" title="Comandos"><span class="txt">Comandos </span><kbd>Ctrl</kbd> <kbd>K</kbd></button>' +
          '<button type="button" class="icone cel-menu" id="cel-menu" data-acao="menu" aria-haspopup="dialog">Menu</button>' +   // só no celular (v0.4.0)
        '</div>' +
      '</div>' +
      '<nav aria-label="Etapas do projeto"><ol class="trilha" id="trilha"></ol></nav>' +
    '</header>' +
    '<main id="tela"></main>' +
    '<div id="faixa" class="oculto" aria-live="polite"></div>' +
    '<nav class="cel-passos" id="cel-passos" aria-label="Passos do projeto"></nav>' +       // só no celular: barra de passos embaixo
    '<div class="cel-dica" id="cel-dica" role="status" hidden></div>' +                      // só no celular: dica por toque
    '<div id="sobre"></div>' +
    '<input type="file" id="arquivo" accept=".json,application/json" class="oculto" aria-hidden="true" tabindex="-1">' +
    '<pre id="erro-js" class="oculto"></pre>');
})(window.HVAC);

</script>
<script>
/* ==== plataforma v0.5.1: js/nucleo.js ==== */
/* Namespace único do app. Módulos: dados (tabelas), util, motor (cálculo, sem DOM), ui (tela). */
window.HVAC = window.HVAC || {};
(function (H) {
  'use strict';
  H.versao = '0.7.0';
  H.dados = H.dados || {};
  H.util = H.util || {};
  H.motor = H.motor || {};
  H.ui = H.ui || {};
})(window.HVAC);

</script>
<script>
/* ==== js/interface/modo_dutos.js ==== */
/* Redes HVAC. Marca o app só de dutos (Dutos HVAC Web, sessão DU1): carrega logo depois do nucleo.js, só pelo
   index_dutos.html. Telas, memorial, referências e manifesto leem H.modo (X.soDutos). */
window.HVAC.modo = 'dutos';

</script>
<script>
/* ==== plataforma v0.5.1: js/util/formatacao.js ==== */
/* Formatação numérica (padrão brasileiro: vírgula decimal) e utilidades de texto. */
(function (H) {
  'use strict';

  function num(v, casas) {
    if (v === null || v === undefined || isNaN(v)) return '—';
    if (casas === undefined) casas = 2;
    var s = Math.abs(Number(v)).toFixed(casas);
    var partes = s.split('.');
    partes[0] = partes[0].replace(/\B(?=(\d{3})+(?!\d))/g, '.');
    var negativo = Number(v) < 0 && Number(s) !== 0;
    return (negativo ? '−' : '') + partes.join(',');
  }

  function numU(v, casas, unidade) {
    return num(v, casas) + (unidade ? ' ' + unidade : '');
  }

  // Valor para dentro de um <input>: sem separador de milhar, sem zeros à direita
  function campo(v, casas) {
    if (v === null || v === undefined || isNaN(v)) return '';
    var s = Number(v).toFixed(casas === undefined ? 2 : casas);
    if (s.indexOf('.') >= 0) s = s.replace(/0+$/, '').replace(/\.$/, '');
    return s.replace('.', ',');
  }

  // Lê número digitado com vírgula ou ponto decimal
  function ler(texto) {
    if (typeof texto === 'number') return texto;
    if (texto === null || texto === undefined) return NaN;
    var s = String(texto).trim().replace(/\s/g, '').replace('−', '-');
    if (s.indexOf(',') >= 0) s = s.replace(/\./g, '').replace(',', '.');
    return s === '' ? NaN : Number(s);
  }

  function esc(s) {
    return String(s === undefined || s === null ? '' : s)
      .replace(/&/g, '&amp;').replace(/</g, '&lt;').replace(/>/g, '&gt;').replace(/"/g, '&quot;');
  }

  function pct(v, casas) { return num(v * 100, casas === undefined ? 0 : casas) + ' %'; }

  H.util.fmt = { num: num, numU: numU, campo: campo, ler: ler, esc: esc, pct: pct };
})(window.HVAC);

</script>
<!-- App: dados (tabelas, exemplo e catálogo de campos) e motor -->
<script>
/* ==== js/dados/tabelas_brutas.js ==== */
/* GERADO pelo build.ps1 a partir de codigo\dados\*.csv. Não editar à mão: alterar o CSV e rodar o build. */
(function (H) {
  'use strict';
  H.dados.bruto = {
    tubos: [
      { "especificacao": "Aço carbono Sch 40", "familia": "Aço", "DN": "1/2\"", "DN_mm": "15", "DE_mm": "21.3", "e_mm": "2.77", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 40", "familia": "Aço", "DN": "3/4\"", "DN_mm": "20", "DE_mm": "26.7", "e_mm": "2.87", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 40", "familia": "Aço", "DN": "1\"", "DN_mm": "25", "DE_mm": "33.4", "e_mm": "3.38", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 40", "familia": "Aço", "DN": "1 1/4\"", "DN_mm": "32", "DE_mm": "42.2", "e_mm": "3.56", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 40", "familia": "Aço", "DN": "1 1/2\"", "DN_mm": "40", "DE_mm": "48.3", "e_mm": "3.68", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 40", "familia": "Aço", "DN": "2\"", "DN_mm": "50", "DE_mm": "60.3", "e_mm": "3.91", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 40", "familia": "Aço", "DN": "2 1/2\"", "DN_mm": "65", "DE_mm": "73", "e_mm": "5.16", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 40", "familia": "Aço", "DN": "3\"", "DN_mm": "80", "DE_mm": "88.9", "e_mm": "5.49", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 40", "familia": "Aço", "DN": "4\"", "DN_mm": "100", "DE_mm": "114.3", "e_mm": "6.02", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 40", "familia": "Aço", "DN": "5\"", "DN_mm": "125", "DE_mm": "141.3", "e_mm": "6.55", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | a Tab. 16 do ASHRAE Fundamentals 2021 (SI), cap. 22, p. 22.16 (PDF 652), não traz a linha deste DN - CONFERIR" },
      { "especificacao": "Aço carbono Sch 40", "familia": "Aço", "DN": "6\"", "DN_mm": "150", "DE_mm": "168.3", "e_mm": "7.11", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 40", "familia": "Aço", "DN": "8\"", "DN_mm": "200", "DE_mm": "219.1", "e_mm": "8.18", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 40", "familia": "Aço", "DN": "10\"", "DN_mm": "250", "DE_mm": "273.1", "e_mm": "9.27", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 40", "familia": "Aço", "DN": "12\"", "DN_mm": "300", "DE_mm": "323.9", "e_mm": "10.31", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 22, Tabela 16 Steel Pipe Data, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 40", "familia": "Aço", "DN": "14\"", "DN_mm": "350", "DE_mm": "355.6", "e_mm": "11.13", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 40", "familia": "Aço", "DN": "16\"", "DN_mm": "400", "DE_mm": "406.4", "e_mm": "12.7", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 22, Tabela 16 Steel Pipe Data, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 40", "familia": "Aço", "DN": "18\"", "DN_mm": "450", "DE_mm": "457.2", "e_mm": "14.27", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 22, Tabela 16 Steel Pipe Data, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 40", "familia": "Aço", "DN": "20\"", "DN_mm": "500", "DE_mm": "508", "e_mm": "15.09", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 80", "familia": "Aço", "DN": "1/2\"", "DN_mm": "15", "DE_mm": "21.3", "e_mm": "3.73", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 80", "familia": "Aço", "DN": "3/4\"", "DN_mm": "20", "DE_mm": "26.7", "e_mm": "3.91", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 80", "familia": "Aço", "DN": "1\"", "DN_mm": "25", "DE_mm": "33.4", "e_mm": "4.55", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 80", "familia": "Aço", "DN": "1 1/4\"", "DN_mm": "32", "DE_mm": "42.2", "e_mm": "4.85", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 80", "familia": "Aço", "DN": "1 1/2\"", "DN_mm": "40", "DE_mm": "48.3", "e_mm": "5.08", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 80", "familia": "Aço", "DN": "2\"", "DN_mm": "50", "DE_mm": "60.3", "e_mm": "5.54", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 80", "familia": "Aço", "DN": "2 1/2\"", "DN_mm": "65", "DE_mm": "73", "e_mm": "7.01", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 80", "familia": "Aço", "DN": "3\"", "DN_mm": "80", "DE_mm": "88.9", "e_mm": "7.62", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 80", "familia": "Aço", "DN": "4\"", "DN_mm": "100", "DE_mm": "114.3", "e_mm": "8.56", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 80", "familia": "Aço", "DN": "5\"", "DN_mm": "125", "DE_mm": "141.3", "e_mm": "9.53", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | a Tab. 16 do ASHRAE Fundamentals 2021 (SI), cap. 22, p. 22.16 (PDF 652), não traz a linha deste DN - CONFERIR" },
      { "especificacao": "Aço carbono Sch 80", "familia": "Aço", "DN": "6\"", "DN_mm": "150", "DE_mm": "168.3", "e_mm": "10.97", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 80", "familia": "Aço", "DN": "8\"", "DN_mm": "200", "DE_mm": "219.1", "e_mm": "12.7", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 80", "familia": "Aço", "DN": "10\"", "DN_mm": "250", "DE_mm": "273.1", "e_mm": "15.09", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 80", "familia": "Aço", "DN": "12\"", "DN_mm": "300", "DE_mm": "323.9", "e_mm": "17.45", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 22, Tabela 16 Steel Pipe Data, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 80", "familia": "Aço", "DN": "14\"", "DN_mm": "350", "DE_mm": "355.6", "e_mm": "19.05", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | 2.ª fonte: ASHRAE Fundamentals 2021 (SI), cap. 22, Tab. 16, p. 22.16 (PDF 652)" },
      { "especificacao": "Aço carbono Sch 80", "familia": "Aço", "DN": "16\"", "DN_mm": "400", "DE_mm": "406.4", "e_mm": "21.44", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) - CONFERIR +-0,03 mm | a Tab. 16 do ASHRAE Fundamentals 2021 (SI), cap. 22, p. 22.16 (PDF 652), não traz a linha deste DN - CONFERIR" },
      { "especificacao": "Aço carbono Sch 80", "familia": "Aço", "DN": "18\"", "DN_mm": "450", "DE_mm": "457.2", "e_mm": "23.83", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) - CONFERIR +-0,03 mm | a Tab. 16 do ASHRAE Fundamentals 2021 (SI), cap. 22, p. 22.16 (PDF 652), não traz a linha deste DN - CONFERIR" },
      { "especificacao": "Aço carbono Sch 80", "familia": "Aço", "DN": "20\"", "DN_mm": "500", "DE_mm": "508", "e_mm": "26.19", "fonte": "ASME B36.10M (via concretecalculate.com e engineeringtoolbox.com, 2026-09-30) | a Tab. 16 do ASHRAE Fundamentals 2021 (SI), cap. 22, p. 22.16 (PDF 652), não traz a linha deste DN - CONFERIR" },
      { "especificacao": "Cobre NBR 13206 classe E", "familia": "Cobre", "DN": "15 mm", "DN_mm": "15", "DE_mm": "15", "e_mm": "0.5", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "Cobre NBR 13206 classe E", "familia": "Cobre", "DN": "22 mm", "DN_mm": "20", "DE_mm": "22", "e_mm": "0.6", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "Cobre NBR 13206 classe E", "familia": "Cobre", "DN": "28 mm", "DN_mm": "25", "DE_mm": "28", "e_mm": "0.6", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "Cobre NBR 13206 classe E", "familia": "Cobre", "DN": "35 mm", "DN_mm": "32", "DE_mm": "35", "e_mm": "0.7", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) - CONFERIR | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "Cobre NBR 13206 classe E", "familia": "Cobre", "DN": "42 mm", "DN_mm": "40", "DE_mm": "42", "e_mm": "0.8", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) - CONFERIR | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "Cobre NBR 13206 classe E", "familia": "Cobre", "DN": "54 mm", "DN_mm": "50", "DE_mm": "54", "e_mm": "0.9", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) - CONFERIR | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "Cobre NBR 13206 classe E", "familia": "Cobre", "DN": "66 mm", "DN_mm": "65", "DE_mm": "66.7", "e_mm": "1", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) - CONFERIR | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "Cobre NBR 13206 classe E", "familia": "Cobre", "DN": "79 mm", "DN_mm": "80", "DE_mm": "79.4", "e_mm": "1.2", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) - CONFERIR | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "Cobre NBR 13206 classe E", "familia": "Cobre", "DN": "104 mm", "DN_mm": "100", "DE_mm": "104.8", "e_mm": "1.2", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) - CONFERIR | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "Cobre NBR 13206 classe A", "familia": "Cobre", "DN": "15 mm", "DN_mm": "15", "DE_mm": "15", "e_mm": "0.8", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "Cobre NBR 13206 classe A", "familia": "Cobre", "DN": "22 mm", "DN_mm": "20", "DE_mm": "22", "e_mm": "0.9", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "Cobre NBR 13206 classe A", "familia": "Cobre", "DN": "28 mm", "DN_mm": "25", "DE_mm": "28", "e_mm": "0.9", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "Cobre NBR 13206 classe A", "familia": "Cobre", "DN": "35 mm", "DN_mm": "32", "DE_mm": "35", "e_mm": "1.1", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) - CONFERIR | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "Cobre NBR 13206 classe A", "familia": "Cobre", "DN": "42 mm", "DN_mm": "40", "DE_mm": "42", "e_mm": "1.1", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) - CONFERIR | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "Cobre NBR 13206 classe A", "familia": "Cobre", "DN": "54 mm", "DN_mm": "50", "DE_mm": "54", "e_mm": "1.2", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) - CONFERIR | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "Cobre NBR 13206 classe A", "familia": "Cobre", "DN": "66 mm", "DN_mm": "65", "DE_mm": "66.7", "e_mm": "1.2", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) - CONFERIR | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "Cobre NBR 13206 classe A", "familia": "Cobre", "DN": "79 mm", "DN_mm": "80", "DE_mm": "79.4", "e_mm": "1.5", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) - CONFERIR | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "Cobre NBR 13206 classe A", "familia": "Cobre", "DN": "104 mm", "DN_mm": "100", "DE_mm": "104.8", "e_mm": "1.5", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) - CONFERIR | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "Cobre NBR 13206 classe I", "familia": "Cobre", "DN": "15 mm", "DN_mm": "15", "DE_mm": "15", "e_mm": "1", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "Cobre NBR 13206 classe I", "familia": "Cobre", "DN": "22 mm", "DN_mm": "20", "DE_mm": "22", "e_mm": "1.1", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "Cobre NBR 13206 classe I", "familia": "Cobre", "DN": "28 mm", "DN_mm": "25", "DE_mm": "28", "e_mm": "1.2", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "Cobre NBR 13206 classe I", "familia": "Cobre", "DN": "35 mm", "DN_mm": "32", "DE_mm": "35", "e_mm": "1.4", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) - CONFERIR | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "Cobre NBR 13206 classe I", "familia": "Cobre", "DN": "42 mm", "DN_mm": "40", "DE_mm": "42", "e_mm": "1.4", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) - CONFERIR | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "Cobre NBR 13206 classe I", "familia": "Cobre", "DN": "54 mm", "DN_mm": "50", "DE_mm": "54", "e_mm": "1.5", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) - CONFERIR | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "Cobre NBR 13206 classe I", "familia": "Cobre", "DN": "66 mm", "DN_mm": "65", "DE_mm": "66.7", "e_mm": "1.5", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) - CONFERIR | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "Cobre NBR 13206 classe I", "familia": "Cobre", "DN": "79 mm", "DN_mm": "80", "DE_mm": "79.4", "e_mm": "1.9", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) - CONFERIR | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "Cobre NBR 13206 classe I", "familia": "Cobre", "DN": "104 mm", "DN_mm": "100", "DE_mm": "104.8", "e_mm": "2", "fonte": "NBR 13206 (catálogo Eluma, 2026-09-30) - CONFERIR | DN equivalente (mm) por equivalência usual cobre-aço" },
      { "especificacao": "PPR SDR 7,4", "familia": "PPR", "DN": "20 mm", "DN_mm": "15", "DE_mm": "20", "e_mm": "2.8", "fonte": "ISO 15874-2 / DIN 8077 (ifanholding.com, 2026-09-30) - PN conforme fabricante - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PPR SDR 7,4", "familia": "PPR", "DN": "25 mm", "DN_mm": "20", "DE_mm": "25", "e_mm": "3.5", "fonte": "ISO 15874-2 / DIN 8077 (ifanholding.com, 2026-09-30) - PN conforme fabricante - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PPR SDR 7,4", "familia": "PPR", "DN": "32 mm", "DN_mm": "25", "DE_mm": "32", "e_mm": "4.4", "fonte": "ISO 15874-2 / DIN 8077 (ifanholding.com, 2026-09-30) - PN conforme fabricante - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PPR SDR 7,4", "familia": "PPR", "DN": "40 mm", "DN_mm": "32", "DE_mm": "40", "e_mm": "5.5", "fonte": "ISO 15874-2 / DIN 8077 (ifanholding.com, 2026-09-30) - PN conforme fabricante - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PPR SDR 7,4", "familia": "PPR", "DN": "50 mm", "DN_mm": "40", "DE_mm": "50", "e_mm": "6.9", "fonte": "ISO 15874-2 / DIN 8077 (ifanholding.com, 2026-09-30) - PN conforme fabricante - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PPR SDR 7,4", "familia": "PPR", "DN": "63 mm", "DN_mm": "50", "DE_mm": "63", "e_mm": "8.6", "fonte": "ISO 15874-2 / DIN 8077 (ifanholding.com, 2026-09-30) - PN conforme fabricante - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PPR SDR 7,4", "familia": "PPR", "DN": "75 mm", "DN_mm": "65", "DE_mm": "75", "e_mm": "10.3", "fonte": "ISO 15874-2 / DIN 8077 (ifanholding.com, 2026-09-30) - PN conforme fabricante - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PPR SDR 7,4", "familia": "PPR", "DN": "90 mm", "DN_mm": "80", "DE_mm": "90", "e_mm": "12.3", "fonte": "ISO 15874-2 / DIN 8077 (ifanholding.com, 2026-09-30) - PN conforme fabricante - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PPR SDR 7,4", "familia": "PPR", "DN": "110 mm", "DN_mm": "100", "DE_mm": "110", "e_mm": "15.1", "fonte": "ISO 15874-2 / DIN 8077 (ifanholding.com, 2026-09-30) - PN conforme fabricante - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PPR SDR 7,4", "familia": "PPR", "DN": "125 mm", "DN_mm": "100", "DE_mm": "125", "e_mm": "17.1", "fonte": "ISO 15874-2 / DIN 8077 (ifanholding.com, 2026-09-30) - PN conforme fabricante - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PPR SDR 7,4", "familia": "PPR", "DN": "160 mm", "DN_mm": "150", "DE_mm": "160", "e_mm": "21.9", "fonte": "ISO 15874-2 / DIN 8077 (ifanholding.com, 2026-09-30) - PN conforme fabricante - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PPR SDR 6", "familia": "PPR", "DN": "20 mm", "DN_mm": "15", "DE_mm": "20", "e_mm": "3.4", "fonte": "ISO 15874-2 / DIN 8077 (ifanholding.com, 2026-09-30) - PN conforme fabricante - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PPR SDR 6", "familia": "PPR", "DN": "25 mm", "DN_mm": "20", "DE_mm": "25", "e_mm": "4.2", "fonte": "ISO 15874-2 / DIN 8077 (ifanholding.com, 2026-09-30) - PN conforme fabricante - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PPR SDR 6", "familia": "PPR", "DN": "32 mm", "DN_mm": "25", "DE_mm": "32", "e_mm": "5.4", "fonte": "ISO 15874-2 / DIN 8077 (ifanholding.com, 2026-09-30) - PN conforme fabricante - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PPR SDR 6", "familia": "PPR", "DN": "40 mm", "DN_mm": "32", "DE_mm": "40", "e_mm": "6.7", "fonte": "ISO 15874-2 / DIN 8077 (ifanholding.com, 2026-09-30) - PN conforme fabricante - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PPR SDR 6", "familia": "PPR", "DN": "50 mm", "DN_mm": "40", "DE_mm": "50", "e_mm": "8.3", "fonte": "ISO 15874-2 / DIN 8077 (ifanholding.com, 2026-09-30) - PN conforme fabricante - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PPR SDR 6", "familia": "PPR", "DN": "63 mm", "DN_mm": "50", "DE_mm": "63", "e_mm": "10.5", "fonte": "ISO 15874-2 / DIN 8077 (ifanholding.com, 2026-09-30) - PN conforme fabricante - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PPR SDR 6", "familia": "PPR", "DN": "75 mm", "DN_mm": "65", "DE_mm": "75", "e_mm": "12.5", "fonte": "ISO 15874-2 / DIN 8077 (ifanholding.com, 2026-09-30) - PN conforme fabricante - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PPR SDR 6", "familia": "PPR", "DN": "90 mm", "DN_mm": "80", "DE_mm": "90", "e_mm": "15", "fonte": "ISO 15874-2 / DIN 8077 (ifanholding.com, 2026-09-30) - PN conforme fabricante - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PPR SDR 6", "familia": "PPR", "DN": "110 mm", "DN_mm": "100", "DE_mm": "110", "e_mm": "18.3", "fonte": "ISO 15874-2 / DIN 8077 (ifanholding.com, 2026-09-30) - PN conforme fabricante - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PPR SDR 6", "familia": "PPR", "DN": "125 mm", "DN_mm": "100", "DE_mm": "125", "e_mm": "20.8", "fonte": "ISO 15874-2 / DIN 8077 (ifanholding.com, 2026-09-30) - PN conforme fabricante - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PPR SDR 6", "familia": "PPR", "DN": "160 mm", "DN_mm": "150", "DE_mm": "160", "e_mm": "26.6", "fonte": "ISO 15874-2 / DIN 8077 (ifanholding.com, 2026-09-30) - PN conforme fabricante - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 11 (PN 16)", "familia": "PEAD", "DN": "20 mm", "DN_mm": "15", "DE_mm": "20", "e_mm": "2", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 11 (PN 16)", "familia": "PEAD", "DN": "25 mm", "DN_mm": "20", "DE_mm": "25", "e_mm": "2.3", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 11 (PN 16)", "familia": "PEAD", "DN": "32 mm", "DN_mm": "25", "DE_mm": "32", "e_mm": "2.9", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 11 (PN 16)", "familia": "PEAD", "DN": "40 mm", "DN_mm": "32", "DE_mm": "40", "e_mm": "3.7", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 11 (PN 16)", "familia": "PEAD", "DN": "50 mm", "DN_mm": "40", "DE_mm": "50", "e_mm": "4.6", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 11 (PN 16)", "familia": "PEAD", "DN": "63 mm", "DN_mm": "50", "DE_mm": "63", "e_mm": "5.8", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 11 (PN 16)", "familia": "PEAD", "DN": "75 mm", "DN_mm": "65", "DE_mm": "75", "e_mm": "6.8", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 11 (PN 16)", "familia": "PEAD", "DN": "90 mm", "DN_mm": "80", "DE_mm": "90", "e_mm": "8.2", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 11 (PN 16)", "familia": "PEAD", "DN": "110 mm", "DN_mm": "100", "DE_mm": "110", "e_mm": "10", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 11 (PN 16)", "familia": "PEAD", "DN": "125 mm", "DN_mm": "100", "DE_mm": "125", "e_mm": "11.4", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 11 (PN 16)", "familia": "PEAD", "DN": "140 mm", "DN_mm": "125", "DE_mm": "140", "e_mm": "12.7", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 11 (PN 16)", "familia": "PEAD", "DN": "160 mm", "DN_mm": "150", "DE_mm": "160", "e_mm": "14.6", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 11 (PN 16)", "familia": "PEAD", "DN": "180 mm", "DN_mm": "150", "DE_mm": "180", "e_mm": "16.4", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 11 (PN 16)", "familia": "PEAD", "DN": "200 mm", "DN_mm": "200", "DE_mm": "200", "e_mm": "18.2", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 11 (PN 16)", "familia": "PEAD", "DN": "225 mm", "DN_mm": "200", "DE_mm": "225", "e_mm": "20.5", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 11 (PN 16)", "familia": "PEAD", "DN": "250 mm", "DN_mm": "250", "DE_mm": "250", "e_mm": "22.7", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 11 (PN 16)", "familia": "PEAD", "DN": "280 mm", "DN_mm": "250", "DE_mm": "280", "e_mm": "25.4", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 11 (PN 16)", "familia": "PEAD", "DN": "315 mm", "DN_mm": "300", "DE_mm": "315", "e_mm": "28.6", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 11 (PN 16)", "familia": "PEAD", "DN": "355 mm", "DN_mm": "350", "DE_mm": "355", "e_mm": "32.2", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 11 (PN 16)", "familia": "PEAD", "DN": "400 mm", "DN_mm": "400", "DE_mm": "400", "e_mm": "36.3", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 11 (PN 16)", "familia": "PEAD", "DN": "450 mm", "DN_mm": "450", "DE_mm": "450", "e_mm": "40.9", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 11 (PN 16)", "familia": "PEAD", "DN": "500 mm", "DN_mm": "500", "DE_mm": "500", "e_mm": "45.4", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 17 (PN 10)", "familia": "PEAD", "DN": "32 mm", "DN_mm": "25", "DE_mm": "32", "e_mm": "2", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 17 (PN 10)", "familia": "PEAD", "DN": "40 mm", "DN_mm": "32", "DE_mm": "40", "e_mm": "2.4", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 17 (PN 10)", "familia": "PEAD", "DN": "50 mm", "DN_mm": "40", "DE_mm": "50", "e_mm": "3", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 17 (PN 10)", "familia": "PEAD", "DN": "63 mm", "DN_mm": "50", "DE_mm": "63", "e_mm": "3.8", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 17 (PN 10)", "familia": "PEAD", "DN": "75 mm", "DN_mm": "65", "DE_mm": "75", "e_mm": "4.5", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 17 (PN 10)", "familia": "PEAD", "DN": "90 mm", "DN_mm": "80", "DE_mm": "90", "e_mm": "5.4", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 17 (PN 10)", "familia": "PEAD", "DN": "110 mm", "DN_mm": "100", "DE_mm": "110", "e_mm": "6.6", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 17 (PN 10)", "familia": "PEAD", "DN": "125 mm", "DN_mm": "100", "DE_mm": "125", "e_mm": "7.4", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 17 (PN 10)", "familia": "PEAD", "DN": "140 mm", "DN_mm": "125", "DE_mm": "140", "e_mm": "8.3", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 17 (PN 10)", "familia": "PEAD", "DN": "160 mm", "DN_mm": "150", "DE_mm": "160", "e_mm": "9.5", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 17 (PN 10)", "familia": "PEAD", "DN": "180 mm", "DN_mm": "150", "DE_mm": "180", "e_mm": "10.7", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 17 (PN 10)", "familia": "PEAD", "DN": "200 mm", "DN_mm": "200", "DE_mm": "200", "e_mm": "11.9", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 17 (PN 10)", "familia": "PEAD", "DN": "225 mm", "DN_mm": "200", "DE_mm": "225", "e_mm": "13.4", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 17 (PN 10)", "familia": "PEAD", "DN": "250 mm", "DN_mm": "250", "DE_mm": "250", "e_mm": "14.8", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 17 (PN 10)", "familia": "PEAD", "DN": "280 mm", "DN_mm": "250", "DE_mm": "280", "e_mm": "16.6", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 17 (PN 10)", "familia": "PEAD", "DN": "315 mm", "DN_mm": "300", "DE_mm": "315", "e_mm": "18.7", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 17 (PN 10)", "familia": "PEAD", "DN": "355 mm", "DN_mm": "350", "DE_mm": "355", "e_mm": "21.1", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 17 (PN 10)", "familia": "PEAD", "DN": "400 mm", "DN_mm": "400", "DE_mm": "400", "e_mm": "23.7", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 17 (PN 10)", "familia": "PEAD", "DN": "450 mm", "DN_mm": "450", "DE_mm": "450", "e_mm": "26.7", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PEAD PE 100 SDR 17 (PN 10)", "familia": "PEAD", "DN": "500 mm", "DN_mm": "500", "DE_mm": "500", "e_mm": "29.7", "fonte": "NBR 15561 / ISO 4427 (agru.com.br e catálogos, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PVC soldável NBR 5648", "familia": "PVC", "DN": "20 mm", "DN_mm": "15", "DE_mm": "20", "e_mm": "1.5", "fonte": "NBR 5648 (catálogo Tigre/Asperbras, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PVC soldável NBR 5648", "familia": "PVC", "DN": "25 mm", "DN_mm": "20", "DE_mm": "25", "e_mm": "1.7", "fonte": "NBR 5648 (catálogo Tigre/Asperbras, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PVC soldável NBR 5648", "familia": "PVC", "DN": "32 mm", "DN_mm": "25", "DE_mm": "32", "e_mm": "2.1", "fonte": "NBR 5648 (catálogo Tigre/Asperbras, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PVC soldável NBR 5648", "familia": "PVC", "DN": "40 mm", "DN_mm": "32", "DE_mm": "40", "e_mm": "2.4", "fonte": "NBR 5648 (catálogo Tigre/Asperbras, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PVC soldável NBR 5648", "familia": "PVC", "DN": "50 mm", "DN_mm": "40", "DE_mm": "50", "e_mm": "3", "fonte": "NBR 5648 (catálogo Tigre/Asperbras, 2026-09-30) | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PVC soldável NBR 5648", "familia": "PVC", "DN": "60 mm", "DN_mm": "50", "DE_mm": "60", "e_mm": "3.3", "fonte": "NBR 5648 (catálogo Tigre/Asperbras, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PVC soldável NBR 5648", "familia": "PVC", "DN": "75 mm", "DN_mm": "65", "DE_mm": "75", "e_mm": "4.2", "fonte": "NBR 5648 (catálogo Tigre/Asperbras, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PVC soldável NBR 5648", "familia": "PVC", "DN": "85 mm", "DN_mm": "80", "DE_mm": "85", "e_mm": "4.7", "fonte": "NBR 5648 (catálogo Tigre/Asperbras, 2026-09-30) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "PVC soldável NBR 5648", "familia": "PVC", "DN": "110 mm", "DN_mm": "100", "DE_mm": "110", "e_mm": "6.1", "fonte": "NBR 5648 (e = 6,1 mm indicado na revisão independente) - CONFERIR | DN equivalente (mm) conforme correspondência DE-DN usual (ISO)" },
      { "especificacao": "Aço galvanizado Sch 40", "familia": "Aço", "DN": "1/2\"", "DN_mm": "15", "DE_mm": "21.3", "e_mm": "2.77", "fonte": "premissa declarada: dimensões do aço Sch 40 (ASHRAE Fundamentals 2021 (SI), cap. 22, Tabela 16, p. 22.16, PDF 652); a espessura do tubo galvanizado depende do fornecedor (NBR 5580 fora da biblioteca)" },
      { "especificacao": "Aço galvanizado Sch 40", "familia": "Aço", "DN": "3/4\"", "DN_mm": "20", "DE_mm": "26.7", "e_mm": "2.87", "fonte": "premissa declarada: dimensões do aço Sch 40 (ASHRAE Fundamentals 2021 (SI), cap. 22, Tabela 16, p. 22.16, PDF 652); a espessura do tubo galvanizado depende do fornecedor (NBR 5580 fora da biblioteca)" },
      { "especificacao": "Aço galvanizado Sch 40", "familia": "Aço", "DN": "1\"", "DN_mm": "25", "DE_mm": "33.4", "e_mm": "3.38", "fonte": "premissa declarada: dimensões do aço Sch 40 (ASHRAE Fundamentals 2021 (SI), cap. 22, Tabela 16, p. 22.16, PDF 652); a espessura do tubo galvanizado depende do fornecedor (NBR 5580 fora da biblioteca)" },
      { "especificacao": "Aço galvanizado Sch 40", "familia": "Aço", "DN": "1 1/4\"", "DN_mm": "32", "DE_mm": "42.2", "e_mm": "3.56", "fonte": "premissa declarada: dimensões do aço Sch 40 (ASHRAE Fundamentals 2021 (SI), cap. 22, Tabela 16, p. 22.16, PDF 652); a espessura do tubo galvanizado depende do fornecedor (NBR 5580 fora da biblioteca)" },
      { "especificacao": "Aço galvanizado Sch 40", "familia": "Aço", "DN": "1 1/2\"", "DN_mm": "40", "DE_mm": "48.3", "e_mm": "3.68", "fonte": "premissa declarada: dimensões do aço Sch 40 (ASHRAE Fundamentals 2021 (SI), cap. 22, Tabela 16, p. 22.16, PDF 652); a espessura do tubo galvanizado depende do fornecedor (NBR 5580 fora da biblioteca)" },
      { "especificacao": "Aço galvanizado Sch 40", "familia": "Aço", "DN": "2\"", "DN_mm": "50", "DE_mm": "60.3", "e_mm": "3.91", "fonte": "premissa declarada: dimensões do aço Sch 40 (ASHRAE Fundamentals 2021 (SI), cap. 22, Tabela 16, p. 22.16, PDF 652); a espessura do tubo galvanizado depende do fornecedor (NBR 5580 fora da biblioteca)" },
      { "especificacao": "Aço galvanizado Sch 40", "familia": "Aço", "DN": "2 1/2\"", "DN_mm": "65", "DE_mm": "73", "e_mm": "5.16", "fonte": "premissa declarada: dimensões do aço Sch 40 (ASHRAE Fundamentals 2021 (SI), cap. 22, Tabela 16, p. 22.16, PDF 652); a espessura do tubo galvanizado depende do fornecedor (NBR 5580 fora da biblioteca)" },
      { "especificacao": "Aço galvanizado Sch 40", "familia": "Aço", "DN": "3\"", "DN_mm": "80", "DE_mm": "88.9", "e_mm": "5.49", "fonte": "premissa declarada: dimensões do aço Sch 40 (ASHRAE Fundamentals 2021 (SI), cap. 22, Tabela 16, p. 22.16, PDF 652); a espessura do tubo galvanizado depende do fornecedor (NBR 5580 fora da biblioteca)" },
      { "especificacao": "Aço galvanizado Sch 40", "familia": "Aço", "DN": "4\"", "DN_mm": "100", "DE_mm": "114.3", "e_mm": "6.02", "fonte": "premissa declarada: dimensões do aço Sch 40 (ASHRAE Fundamentals 2021 (SI), cap. 22, Tabela 16, p. 22.16, PDF 652); a espessura do tubo galvanizado depende do fornecedor (NBR 5580 fora da biblioteca)" },
      { "especificacao": "Aço galvanizado Sch 40", "familia": "Aço", "DN": "5\"", "DN_mm": "125", "DE_mm": "141.3", "e_mm": "6.55", "fonte": "premissa declarada: dimensões do aço Sch 40 (ASHRAE Fundamentals 2021 (SI), cap. 22, Tabela 16, p. 22.16, PDF 652); a espessura do tubo galvanizado depende do fornecedor (NBR 5580 fora da biblioteca)" },
      { "especificacao": "Aço galvanizado Sch 40", "familia": "Aço", "DN": "6\"", "DN_mm": "150", "DE_mm": "168.3", "e_mm": "7.11", "fonte": "premissa declarada: dimensões do aço Sch 40 (ASHRAE Fundamentals 2021 (SI), cap. 22, Tabela 16, p. 22.16, PDF 652); a espessura do tubo galvanizado depende do fornecedor (NBR 5580 fora da biblioteca)" }
    ],
    especificacoes: [
      { "especificacao": "Aço carbono Sch 40", "familia": "Aço", "eps_mm": "0.046", "fonte_eps": "ASHRAE Fund. 2021 SI cap. 3, Tab. 2 Effective Roughness of Conduit Surfaces, p. 3.8 (steel and wrought iron, 46 µm)", "uso": "distribuição principal de água gelada" },
      { "especificacao": "Aço carbono Sch 80", "familia": "Aço", "eps_mm": "0.046", "fonte_eps": "ASHRAE Fund. 2021 SI cap. 3, Tab. 2 Effective Roughness of Conduit Surfaces, p. 3.8 (steel and wrought iron, 46 µm)", "uso": "trechos de alta pressão / rosca em pequenos DN" },
      { "especificacao": "Aço galvanizado Sch 40", "familia": "Aço", "eps_mm": "0.152", "fonte_eps": "ASHRAE Fund. 2021 SI cap. 3, Tab. 2 Effective Roughness of Conduit Surfaces, p. 3.8 (galvanized iron or steel, 152 µm)", "uso": "circuitos com tratamento anticorrosivo / abertos" },
      { "especificacao": "Cobre NBR 13206 classe E", "familia": "Cobre", "eps_mm": "0.00152", "fonte_eps": "ASHRAE Fund. 2021 SI cap. 3, Tab. 2 Effective Roughness of Conduit Surfaces, p. 3.8 (commercially smooth copper or plastic, 1,52 µm)", "uso": "ligações de fancoils (parede fina)" },
      { "especificacao": "Cobre NBR 13206 classe A", "familia": "Cobre", "eps_mm": "0.00152", "fonte_eps": "ASHRAE Fund. 2021 SI cap. 3, Tab. 2 Effective Roughness of Conduit Surfaces, p. 3.8 (commercially smooth copper or plastic, 1,52 µm)", "uso": "ligações de fancoils" },
      { "especificacao": "Cobre NBR 13206 classe I", "familia": "Cobre", "eps_mm": "0.00152", "fonte_eps": "ASHRAE Fund. 2021 SI cap. 3, Tab. 2 Effective Roughness of Conduit Surfaces, p. 3.8 (commercially smooth copper or plastic, 1,52 µm)", "uso": "ligações de fancoils (parede grossa)" },
      { "especificacao": "PPR SDR 7,4", "familia": "PPR", "eps_mm": "0.00152", "fonte_eps": "ASHRAE Fund. 2021 SI cap. 3, Tab. 2 Effective Roughness of Conduit Surfaces, p. 3.8 (commercially smooth plastic, 1,52 µm)", "uso": "redes secundárias / prédios — confirmar PN no catálogo" },
      { "especificacao": "PPR SDR 6", "familia": "PPR", "eps_mm": "0.00152", "fonte_eps": "ASHRAE Fund. 2021 SI cap. 3, Tab. 2 Effective Roughness of Conduit Surfaces, p. 3.8 (commercially smooth plastic, 1,52 µm)", "uso": "redes secundárias / prédios — confirmar PN no catálogo" },
      { "especificacao": "PEAD PE 100 SDR 11 (PN 16)", "familia": "PEAD", "eps_mm": "0.00152", "fonte_eps": "ASHRAE Fund. 2021 SI cap. 3, Tab. 2 Effective Roughness of Conduit Surfaces, p. 3.8 (commercially smooth plastic, 1,52 µm)", "uso": "redes enterradas" },
      { "especificacao": "PEAD PE 100 SDR 17 (PN 10)", "familia": "PEAD", "eps_mm": "0.00152", "fonte_eps": "ASHRAE Fund. 2021 SI cap. 3, Tab. 2 Effective Roughness of Conduit Surfaces, p. 3.8 (commercially smooth plastic, 1,52 µm)", "uso": "redes enterradas de baixa pressão" },
      { "especificacao": "PVC soldável NBR 5648", "familia": "PVC", "eps_mm": "0.00152", "fonte_eps": "ASHRAE Fund. 2021 SI cap. 3, Tab. 2 Effective Roughness of Conduit Surfaces, p. 3.8 (commercially smooth plastic, 1,52 µm)", "uso": "drenos / água fria de baixa pressão (limite 20 °C do fabricante)" }
    ],
    fluidos: [
      { "fluido": "Água", "conc_vol_pct": "0", "T_C": "0.01", "rho_kg_m3": "999.8", "cp_kJ_kgK": "4.22", "mu_mPa_s": "1.7912", "fonte": "ASHRAE Fund. 2021 SI cap. 30, R-718 Saturated Liquid, p. 30.43 (PDF 844)" },
      { "fluido": "Água", "conc_vol_pct": "0", "T_C": "5", "rho_kg_m3": "999.9", "cp_kJ_kgK": "4.205", "mu_mPa_s": "1.5183", "fonte": "ASHRAE Fund. 2021 SI cap. 30, R-718 Saturated Liquid, p. 30.43 (PDF 844)" },
      { "fluido": "Água", "conc_vol_pct": "0", "T_C": "10", "rho_kg_m3": "999.7", "cp_kJ_kgK": "4.196", "mu_mPa_s": "1.306", "fonte": "ASHRAE Fund. 2021 SI cap. 30, R-718 Saturated Liquid, p. 30.43 (PDF 844)" },
      { "fluido": "Água", "conc_vol_pct": "0", "T_C": "15", "rho_kg_m3": "999.1", "cp_kJ_kgK": "4.189", "mu_mPa_s": "1.1376", "fonte": "ASHRAE Fund. 2021 SI cap. 30, R-718 Saturated Liquid, p. 30.43 (PDF 844)" },
      { "fluido": "Água", "conc_vol_pct": "0", "T_C": "20", "rho_kg_m3": "998.2", "cp_kJ_kgK": "4.184", "mu_mPa_s": "1.0016", "fonte": "ASHRAE Fund. 2021 SI cap. 30, R-718 Saturated Liquid, p. 30.43 (PDF 844)" },
      { "fluido": "Água", "conc_vol_pct": "0", "T_C": "25", "rho_kg_m3": "997", "cp_kJ_kgK": "4.182", "mu_mPa_s": "0.8901", "fonte": "ASHRAE Fund. 2021 SI cap. 30, R-718 Saturated Liquid, p. 30.43 (PDF 844)" },
      { "fluido": "Água", "conc_vol_pct": "0", "T_C": "30", "rho_kg_m3": "995.6", "cp_kJ_kgK": "4.18", "mu_mPa_s": "0.7974", "fonte": "ASHRAE Fund. 2021 SI cap. 30, R-718 Saturated Liquid, p. 30.43 (PDF 844)" },
      { "fluido": "Água", "conc_vol_pct": "0", "T_C": "35", "rho_kg_m3": "994", "cp_kJ_kgK": "4.18", "mu_mPa_s": "0.7193", "fonte": "ASHRAE Fund. 2021 SI cap. 30, R-718 Saturated Liquid, p. 30.43 (PDF 844)" },
      { "fluido": "Água", "conc_vol_pct": "0", "T_C": "40", "rho_kg_m3": "992.2", "cp_kJ_kgK": "4.18", "mu_mPa_s": "0.653", "fonte": "ASHRAE Fund. 2021 SI cap. 30, R-718 Saturated Liquid, p. 30.43 (PDF 844)" },
      { "fluido": "Água", "conc_vol_pct": "0", "T_C": "45", "rho_kg_m3": "990.2", "cp_kJ_kgK": "4.18", "mu_mPa_s": "0.5961", "fonte": "ASHRAE Fund. 2021 SI cap. 30, R-718 Saturated Liquid, p. 30.43 (PDF 844)" },
      { "fluido": "Água", "conc_vol_pct": "0", "T_C": "50", "rho_kg_m3": "988", "cp_kJ_kgK": "4.182", "mu_mPa_s": "0.5468", "fonte": "ASHRAE Fund. 2021 SI cap. 30, R-718 Saturated Liquid, p. 30.43 (PDF 844)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "10", "T_C": "0", "rho_kg_m3": "1018.73", "cp_kJ_kgK": "3.937", "mu_mPa_s": "2.08", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "10", "T_C": "5", "rho_kg_m3": "1017.57", "cp_kJ_kgK": "3.946", "mu_mPa_s": "1.79", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "10", "T_C": "10", "rho_kg_m3": "1016.28", "cp_kJ_kgK": "3.954", "mu_mPa_s": "1.56", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "10", "T_C": "15", "rho_kg_m3": "1014.87", "cp_kJ_kgK": "3.963", "mu_mPa_s": "1.37", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "10", "T_C": "20", "rho_kg_m3": "1013.34", "cp_kJ_kgK": "3.972", "mu_mPa_s": "1.21", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "10", "T_C": "25", "rho_kg_m3": "1011.69", "cp_kJ_kgK": "3.981", "mu_mPa_s": "1.08", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "10", "T_C": "30", "rho_kg_m3": "1009.92", "cp_kJ_kgK": "3.989", "mu_mPa_s": "0.97", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "10", "T_C": "35", "rho_kg_m3": "1008.02", "cp_kJ_kgK": "3.998", "mu_mPa_s": "0.88", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "10", "T_C": "40", "rho_kg_m3": "1006.01", "cp_kJ_kgK": "4.007", "mu_mPa_s": "0.8", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "20", "T_C": "-5", "rho_kg_m3": "1036.85", "cp_kJ_kgK": "3.757", "mu_mPa_s": "3.65", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "20", "T_C": "0", "rho_kg_m3": "1035.67", "cp_kJ_kgK": "3.769", "mu_mPa_s": "3.02", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "20", "T_C": "5", "rho_kg_m3": "1034.36", "cp_kJ_kgK": "3.78", "mu_mPa_s": "2.54", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "20", "T_C": "10", "rho_kg_m3": "1032.94", "cp_kJ_kgK": "3.792", "mu_mPa_s": "2.18", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "20", "T_C": "15", "rho_kg_m3": "1031.39", "cp_kJ_kgK": "3.803", "mu_mPa_s": "1.89", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "20", "T_C": "20", "rho_kg_m3": "1029.72", "cp_kJ_kgK": "3.815", "mu_mPa_s": "1.65", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "20", "T_C": "25", "rho_kg_m3": "1027.93", "cp_kJ_kgK": "3.826", "mu_mPa_s": "1.46", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "20", "T_C": "30", "rho_kg_m3": "1026.02", "cp_kJ_kgK": "3.838", "mu_mPa_s": "1.3", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "20", "T_C": "35", "rho_kg_m3": "1023.99", "cp_kJ_kgK": "3.849", "mu_mPa_s": "1.17", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "20", "T_C": "40", "rho_kg_m3": "1021.83", "cp_kJ_kgK": "3.861", "mu_mPa_s": "1.06", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "30", "T_C": "-10", "rho_kg_m3": "1054.31", "cp_kJ_kgK": "3.56", "mu_mPa_s": "6.19", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "30", "T_C": "-5", "rho_kg_m3": "1053.11", "cp_kJ_kgK": "3.574", "mu_mPa_s": "5.03", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "30", "T_C": "0", "rho_kg_m3": "1051.78", "cp_kJ_kgK": "3.589", "mu_mPa_s": "4.15", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "30", "T_C": "5", "rho_kg_m3": "1050.33", "cp_kJ_kgK": "3.603", "mu_mPa_s": "3.48", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "30", "T_C": "10", "rho_kg_m3": "1048.76", "cp_kJ_kgK": "3.617", "mu_mPa_s": "2.95", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "30", "T_C": "15", "rho_kg_m3": "1047.07", "cp_kJ_kgK": "3.631", "mu_mPa_s": "2.53", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "30", "T_C": "20", "rho_kg_m3": "1045.25", "cp_kJ_kgK": "3.645", "mu_mPa_s": "2.2", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "30", "T_C": "25", "rho_kg_m3": "1043.32", "cp_kJ_kgK": "3.66", "mu_mPa_s": "1.92", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "30", "T_C": "30", "rho_kg_m3": "1041.26", "cp_kJ_kgK": "3.674", "mu_mPa_s": "1.69", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "30", "T_C": "35", "rho_kg_m3": "1039.08", "cp_kJ_kgK": "3.688", "mu_mPa_s": "1.5", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "30", "T_C": "40", "rho_kg_m3": "1036.78", "cp_kJ_kgK": "3.702", "mu_mPa_s": "1.34", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "40", "T_C": "-10", "rho_kg_m3": "1069.63", "cp_kJ_kgK": "3.367", "mu_mPa_s": "9.06", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "40", "T_C": "-5", "rho_kg_m3": "1068.28", "cp_kJ_kgK": "3.384", "mu_mPa_s": "7.18", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "40", "T_C": "0", "rho_kg_m3": "1066.8", "cp_kJ_kgK": "3.401", "mu_mPa_s": "5.83", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "40", "T_C": "5", "rho_kg_m3": "1065.21", "cp_kJ_kgK": "3.418", "mu_mPa_s": "4.82", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "40", "T_C": "10", "rho_kg_m3": "1063.49", "cp_kJ_kgK": "3.435", "mu_mPa_s": "4.04", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "40", "T_C": "15", "rho_kg_m3": "1061.65", "cp_kJ_kgK": "3.451", "mu_mPa_s": "3.44", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "40", "T_C": "20", "rho_kg_m3": "1059.68", "cp_kJ_kgK": "3.468", "mu_mPa_s": "2.96", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "40", "T_C": "25", "rho_kg_m3": "1057.6", "cp_kJ_kgK": "3.485", "mu_mPa_s": "2.57", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "40", "T_C": "30", "rho_kg_m3": "1055.39", "cp_kJ_kgK": "3.502", "mu_mPa_s": "2.26", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "40", "T_C": "35", "rho_kg_m3": "1053.07", "cp_kJ_kgK": "3.518", "mu_mPa_s": "1.99", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "40", "T_C": "40", "rho_kg_m3": "1050.62", "cp_kJ_kgK": "3.535", "mu_mPa_s": "1.77", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "50", "T_C": "-10", "rho_kg_m3": "1084.22", "cp_kJ_kgK": "3.165", "mu_mPa_s": "12.74", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "50", "T_C": "-5", "rho_kg_m3": "1082.71", "cp_kJ_kgK": "3.184", "mu_mPa_s": "10.05", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "50", "T_C": "0", "rho_kg_m3": "1081.08", "cp_kJ_kgK": "3.203", "mu_mPa_s": "8.09", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "50", "T_C": "5", "rho_kg_m3": "1079.33", "cp_kJ_kgK": "3.223", "mu_mPa_s": "6.63", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "50", "T_C": "10", "rho_kg_m3": "1077.46", "cp_kJ_kgK": "3.242", "mu_mPa_s": "5.5", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "50", "T_C": "15", "rho_kg_m3": "1075.46", "cp_kJ_kgK": "3.261", "mu_mPa_s": "4.63", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "50", "T_C": "20", "rho_kg_m3": "1073.35", "cp_kJ_kgK": "3.281", "mu_mPa_s": "3.94", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "50", "T_C": "25", "rho_kg_m3": "1071.11", "cp_kJ_kgK": "3.3", "mu_mPa_s": "3.39", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "50", "T_C": "30", "rho_kg_m3": "1068.75", "cp_kJ_kgK": "3.319", "mu_mPa_s": "2.94", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "50", "T_C": "35", "rho_kg_m3": "1066.27", "cp_kJ_kgK": "3.339", "mu_mPa_s": "2.56", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "50", "T_C": "40", "rho_kg_m3": "1063.66", "cp_kJ_kgK": "3.358", "mu_mPa_s": "2.26", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 6/7/9 (etilenoglicol, % vol), p. 31.7-31.8 (PDF 886-887)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "10", "T_C": "0", "rho_kg_m3": "1013.85", "cp_kJ_kgK": "4.042", "mu_mPa_s": "2.68", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "10", "T_C": "5", "rho_kg_m3": "1012.61", "cp_kJ_kgK": "4.05", "mu_mPa_s": "2.23", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "10", "T_C": "10", "rho_kg_m3": "1011.24", "cp_kJ_kgK": "4.058", "mu_mPa_s": "1.89", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "10", "T_C": "15", "rho_kg_m3": "1009.75", "cp_kJ_kgK": "4.067", "mu_mPa_s": "1.63", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "10", "T_C": "20", "rho_kg_m3": "1008.13", "cp_kJ_kgK": "4.075", "mu_mPa_s": "1.42", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "10", "T_C": "25", "rho_kg_m3": "1006.4", "cp_kJ_kgK": "4.083", "mu_mPa_s": "1.25", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "10", "T_C": "30", "rho_kg_m3": "1004.54", "cp_kJ_kgK": "4.091", "mu_mPa_s": "1.11", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "10", "T_C": "35", "rho_kg_m3": "1002.56", "cp_kJ_kgK": "4.099", "mu_mPa_s": "0.99", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "10", "T_C": "40", "rho_kg_m3": "1000.46", "cp_kJ_kgK": "4.107", "mu_mPa_s": "0.89", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "20", "T_C": "-5", "rho_kg_m3": "1027.24", "cp_kJ_kgK": "3.918", "mu_mPa_s": "4.98", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "20", "T_C": "0", "rho_kg_m3": "1025.84", "cp_kJ_kgK": "3.929", "mu_mPa_s": "4.05", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "20", "T_C": "5", "rho_kg_m3": "1024.32", "cp_kJ_kgK": "3.94", "mu_mPa_s": "3.34", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "20", "T_C": "10", "rho_kg_m3": "1022.68", "cp_kJ_kgK": "3.951", "mu_mPa_s": "2.79", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "20", "T_C": "15", "rho_kg_m3": "1020.91", "cp_kJ_kgK": "3.962", "mu_mPa_s": "2.36", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "20", "T_C": "20", "rho_kg_m3": "1019.01", "cp_kJ_kgK": "3.973", "mu_mPa_s": "2.02", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "20", "T_C": "25", "rho_kg_m3": "1016.99", "cp_kJ_kgK": "3.983", "mu_mPa_s": "1.74", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "20", "T_C": "30", "rho_kg_m3": "1014.84", "cp_kJ_kgK": "3.994", "mu_mPa_s": "1.52", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "20", "T_C": "35", "rho_kg_m3": "1012.56", "cp_kJ_kgK": "4.005", "mu_mPa_s": "1.34", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "20", "T_C": "40", "rho_kg_m3": "1010.16", "cp_kJ_kgK": "4.016", "mu_mPa_s": "1.18", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "30", "T_C": "-10", "rho_kg_m3": "1039.42", "cp_kJ_kgK": "3.765", "mu_mPa_s": "11.84", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "30", "T_C": "-5", "rho_kg_m3": "1037.89", "cp_kJ_kgK": "3.779", "mu_mPa_s": "9.07", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "30", "T_C": "0", "rho_kg_m3": "1036.24", "cp_kJ_kgK": "3.793", "mu_mPa_s": "7.07", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "30", "T_C": "5", "rho_kg_m3": "1034.46", "cp_kJ_kgK": "3.807", "mu_mPa_s": "5.61", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "30", "T_C": "10", "rho_kg_m3": "1032.55", "cp_kJ_kgK": "3.82", "mu_mPa_s": "4.52", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "30", "T_C": "15", "rho_kg_m3": "1030.51", "cp_kJ_kgK": "3.834", "mu_mPa_s": "3.69", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "30", "T_C": "20", "rho_kg_m3": "1028.35", "cp_kJ_kgK": "3.848", "mu_mPa_s": "3.06", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "30", "T_C": "25", "rho_kg_m3": "1026.06", "cp_kJ_kgK": "3.862", "mu_mPa_s": "2.57", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "30", "T_C": "30", "rho_kg_m3": "1023.64", "cp_kJ_kgK": "3.875", "mu_mPa_s": "2.19", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "30", "T_C": "35", "rho_kg_m3": "1021.09", "cp_kJ_kgK": "3.889", "mu_mPa_s": "1.88", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "30", "T_C": "40", "rho_kg_m3": "1018.42", "cp_kJ_kgK": "3.903", "mu_mPa_s": "1.63", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "40", "T_C": "-10", "rho_kg_m3": "1048.79", "cp_kJ_kgK": "3.603", "mu_mPa_s": "23.11", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "40", "T_C": "-5", "rho_kg_m3": "1047.02", "cp_kJ_kgK": "3.619", "mu_mPa_s": "16.63", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "40", "T_C": "0", "rho_kg_m3": "1045.12", "cp_kJ_kgK": "3.636", "mu_mPa_s": "12.3", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "40", "T_C": "5", "rho_kg_m3": "1043.09", "cp_kJ_kgK": "3.652", "mu_mPa_s": "9.32", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "40", "T_C": "10", "rho_kg_m3": "1040.94", "cp_kJ_kgK": "3.669", "mu_mPa_s": "7.21", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "40", "T_C": "15", "rho_kg_m3": "1038.65", "cp_kJ_kgK": "3.685", "mu_mPa_s": "5.7", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "40", "T_C": "20", "rho_kg_m3": "1036.24", "cp_kJ_kgK": "3.702", "mu_mPa_s": "4.59", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "40", "T_C": "25", "rho_kg_m3": "1033.7", "cp_kJ_kgK": "3.718", "mu_mPa_s": "3.75", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "40", "T_C": "30", "rho_kg_m3": "1031.03", "cp_kJ_kgK": "3.735", "mu_mPa_s": "3.12", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "40", "T_C": "35", "rho_kg_m3": "1028.23", "cp_kJ_kgK": "3.751", "mu_mPa_s": "2.62", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "40", "T_C": "40", "rho_kg_m3": "1025.3", "cp_kJ_kgK": "3.768", "mu_mPa_s": "2.24", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "50", "T_C": "-10", "rho_kg_m3": "1056.85", "cp_kJ_kgK": "3.416", "mu_mPa_s": "34.51", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "50", "T_C": "-5", "rho_kg_m3": "1054.84", "cp_kJ_kgK": "3.435", "mu_mPa_s": "24.81", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "50", "T_C": "0", "rho_kg_m3": "1052.71", "cp_kJ_kgK": "3.455", "mu_mPa_s": "18.28", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "50", "T_C": "5", "rho_kg_m3": "1050.44", "cp_kJ_kgK": "3.474", "mu_mPa_s": "13.77", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "50", "T_C": "10", "rho_kg_m3": "1048.04", "cp_kJ_kgK": "3.493", "mu_mPa_s": "10.59", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "50", "T_C": "15", "rho_kg_m3": "1045.52", "cp_kJ_kgK": "3.513", "mu_mPa_s": "8.3", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "50", "T_C": "20", "rho_kg_m3": "1042.87", "cp_kJ_kgK": "3.532", "mu_mPa_s": "6.62", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "50", "T_C": "25", "rho_kg_m3": "1040.09", "cp_kJ_kgK": "3.551", "mu_mPa_s": "5.36", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "50", "T_C": "30", "rho_kg_m3": "1037.18", "cp_kJ_kgK": "3.57", "mu_mPa_s": "4.41", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "50", "T_C": "35", "rho_kg_m3": "1034.15", "cp_kJ_kgK": "3.59", "mu_mPa_s": "3.68", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "50", "T_C": "40", "rho_kg_m3": "1030.98", "cp_kJ_kgK": "3.609", "mu_mPa_s": "3.1", "fonte": "ASHRAE Fund. 2021 SI cap. 31, Tab. 10 (propilenoglicol, % vol), p. 31.9-31.10 (PDF 888-889)" }
    ],
    congelamento: [
      { "fluido": "Água", "conc_vol_pct": "0", "conc_massa_pct": "0", "T_congelamento_C": "0", "fonte": "-" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "10", "conc_massa_pct": "11.2", "T_congelamento_C": "-3.7", "fonte": "ASHRAE Fund. 2021 cap. 31 Tab. 4 (interpolado entre % massa 10 e 15), p. 31.6" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "20", "conc_massa_pct": "22.0", "T_congelamento_C": "-8.9", "fonte": "ASHRAE Fund. 2021 cap. 31 Tab. 4 (linha 22 % massa = 20,1 % vol), p. 31.6" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "30", "conc_massa_pct": "32.4", "T_congelamento_C": "-15.7", "fonte": "ASHRAE Fund. 2021 cap. 31 Tab. 4 (interpolado), p. 31.6" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "40", "conc_massa_pct": "42.5", "T_congelamento_C": "-24.8", "fonte": "ASHRAE Fund. 2021 cap. 31 Tab. 4 (interpolado), p. 31.6" },
      { "fluido": "Etilenoglicol", "conc_vol_pct": "50", "conc_massa_pct": "52.4", "T_congelamento_C": "-37.0", "fonte": "ASHRAE Fund. 2021 cap. 31 Tab. 4 (interpolado), p. 31.6" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "10", "conc_massa_pct": "10.4", "T_congelamento_C": "-3.4", "fonte": "ASHRAE Fund. 2021 cap. 31 Tab. 5 (interpolado), p. 31.6" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "20", "conc_massa_pct": "20.6", "T_congelamento_C": "-7.4", "fonte": "ASHRAE Fund. 2021 cap. 31 Tab. 5 (interpolado), p. 31.6" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "30", "conc_massa_pct": "30.6", "T_congelamento_C": "-13.1", "fonte": "ASHRAE Fund. 2021 cap. 31 Tab. 5 (interpolado), p. 31.6" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "40", "conc_massa_pct": "40.4", "T_congelamento_C": "-21.5", "fonte": "ASHRAE Fund. 2021 cap. 31 Tab. 5 (interpolado), p. 31.6" },
      { "fluido": "Propilenoglicol", "conc_vol_pct": "50", "conc_massa_pct": "50.1", "T_congelamento_C": "-33.7", "fonte": "ASHRAE Fund. 2021 cap. 31 Tab. 5 (interpolado), p. 31.6" }
    ],
    unioes: [
      { "familia": "Aço", "uniao": "Rosca" },
      { "familia": "Aço", "uniao": "Solda / flange" },
      { "familia": "Cobre", "uniao": "Solda (brasagem)" },
      { "familia": "PPR", "uniao": "Termofusão" },
      { "familia": "PEAD", "uniao": "Solda de topo / eletrofusão" },
      { "familia": "PVC", "uniao": "Soldável (cola)" }
    ],
    itensAcessorios: [
      { "familia": "Aço", "uniao": "Rosca", "item": "Cotovelo 90° raio curto", "metodo": "T3", "param": "cot90_curto", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 3 (rosca; Hydraulic Institute 1990), p. 22.6" },
      { "familia": "Aço", "uniao": "Rosca", "item": "Cotovelo 90° raio longo", "metodo": "T3", "param": "cot90_longo", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 3 (rosca; Hydraulic Institute 1990), p. 22.6" },
      { "familia": "Aço", "uniao": "Rosca", "item": "Cotovelo 45°", "metodo": "T3", "param": "cot45", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 3 (rosca; Hydraulic Institute 1990), p. 22.6" },
      { "familia": "Aço", "uniao": "Rosca", "item": "Curva de retorno 180°", "metodo": "T3", "param": "curva180", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 3 (rosca; Hydraulic Institute 1990), p. 22.6" },
      { "familia": "Aço", "uniao": "Rosca", "item": "Tê — passagem direta", "metodo": "T3", "param": "te_passagem", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 3 (rosca; Hydraulic Institute 1990), p. 22.6" },
      { "familia": "Aço", "uniao": "Rosca", "item": "Tê — derivação", "metodo": "T3", "param": "te_derivacao", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 3 (rosca; Hydraulic Institute 1990), p. 22.6" },
      { "familia": "Aço", "uniao": "Rosca", "item": "Válvula globo", "metodo": "T3", "param": "globo", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 3 (rosca; Hydraulic Institute 1990), p. 22.6" },
      { "familia": "Aço", "uniao": "Rosca", "item": "Válvula gaveta", "metodo": "T3", "param": "gaveta", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 3 (rosca; Hydraulic Institute 1990), p. 22.6" },
      { "familia": "Aço", "uniao": "Rosca", "item": "Válvula angular", "metodo": "T3", "param": "angular", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 3 (rosca; Hydraulic Institute 1990), p. 22.6" },
      { "familia": "Aço", "uniao": "Rosca", "item": "Válvula de retenção portinhola", "metodo": "T3", "param": "retencao", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 3 (rosca; Hydraulic Institute 1990), p. 22.6" },
      { "familia": "Aço", "uniao": "Rosca", "item": "Válvula esfera (passagem plena)", "metodo": "CRANE", "param": "3", "fonte": "Crane TP-410: K = n·fT (fT de aço comercial por DN) (n = 3); multiplicador conferido no Crane TP-410M (edição métrica, 2009), p. A-28 a A-30 (PDF 122 a 124)" },
      { "familia": "Aço", "uniao": "Rosca", "item": "Entrada de tubo (borda viva)", "metodo": "FIXO", "param": "0.5", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (entrance sharp)" },
      { "familia": "Aço", "uniao": "Rosca", "item": "Entrada de tubo (arredondada)", "metodo": "FIXO", "param": "0.05", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (entrance well-rounded)" },
      { "familia": "Aço", "uniao": "Rosca", "item": "Saída de tubo (para tanque)", "metodo": "FIXO", "param": "1.0", "fonte": "Perda de Borda-Carnot na descarga livre (toda a energia cinética), Crane TP-410" },
      { "familia": "Aço", "uniao": "Rosca", "item": "Redução (contração)", "metodo": "RED", "param": "", "fonte": "ASHRAE Fund. 2021 cap. 22 Tab. 6 (pares ensaiados, aço), referido à velocidade de montante (lado maior), ou contração brusca K = 0,5·(1−β²) (Crane TP-410), referido ao lado menor" },
      { "familia": "Aço", "uniao": "Rosca", "item": "Ampliação (expansão)", "metodo": "AMP", "param": "", "fonte": "ASHRAE Fund. 2021 cap. 22 Tab. 6 (pares ensaiados, aço) ou expansão brusca K = (1−β²)² (Borda-Carnot), referido ao lado menor" },
      { "familia": "Aço", "uniao": "Solda / flange", "item": "Cotovelo 90° raio curto (R/D = 1)", "metodo": "T4", "param": "cot90_curto", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 4 (solda/flange; Hydraulic Institute 1990), p. 22.6" },
      { "familia": "Aço", "uniao": "Solda / flange", "item": "Cotovelo 90° raio longo (R/D = 1,5)", "metodo": "T4", "param": "cot90_longo", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 4 (solda/flange; Hydraulic Institute 1990), p. 22.6" },
      { "familia": "Aço", "uniao": "Solda / flange", "item": "Cotovelo 45° raio longo", "metodo": "T4", "param": "cot45", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 4 (solda/flange; Hydraulic Institute 1990), p. 22.6" },
      { "familia": "Aço", "uniao": "Solda / flange", "item": "Curva de retorno 180° padrão", "metodo": "T4", "param": "curva180", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 4 (solda/flange; Hydraulic Institute 1990), p. 22.6" },
      { "familia": "Aço", "uniao": "Solda / flange", "item": "Curva de retorno 180° raio longo", "metodo": "T4", "param": "curva180_longa", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 4 (solda/flange; Hydraulic Institute 1990), p. 22.6" },
      { "familia": "Aço", "uniao": "Solda / flange", "item": "Tê — passagem direta", "metodo": "T4", "param": "te_passagem", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 4 (solda/flange; Hydraulic Institute 1990), p. 22.6" },
      { "familia": "Aço", "uniao": "Solda / flange", "item": "Tê — derivação", "metodo": "T4", "param": "te_derivacao", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 4 (solda/flange; Hydraulic Institute 1990), p. 22.6" },
      { "familia": "Aço", "uniao": "Solda / flange", "item": "Válvula globo", "metodo": "T4", "param": "globo", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 4 (solda/flange; Hydraulic Institute 1990), p. 22.6" },
      { "familia": "Aço", "uniao": "Solda / flange", "item": "Válvula gaveta", "metodo": "T4", "param": "gaveta", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 4 (solda/flange; Hydraulic Institute 1990), p. 22.6" },
      { "familia": "Aço", "uniao": "Solda / flange", "item": "Válvula angular", "metodo": "T4", "param": "angular", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 4 (solda/flange; Hydraulic Institute 1990), p. 22.6" },
      { "familia": "Aço", "uniao": "Solda / flange", "item": "Válvula de retenção portinhola", "metodo": "T4", "param": "retencao", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 4 (solda/flange; Hydraulic Institute 1990), p. 22.6" },
      { "familia": "Aço", "uniao": "Solda / flange", "item": "Válvula borboleta", "metodo": "CRANE_BORB", "param": "", "fonte": "Crane TP-410: borboleta concêntrica (a de duplo e de triplo excêntrico tem n maior), K = n·fT (fT de aço comercial por DN) (n = 45 até 200 mm; 35 de 250 a 350 mm; 25 acima); multiplicador conferido no Crane TP-410M (edição métrica, 2009), p. A-28 a A-30 (PDF 122 a 124)" },
      { "familia": "Aço", "uniao": "Solda / flange", "item": "Válvula esfera (passagem plena)", "metodo": "CRANE", "param": "3", "fonte": "Crane TP-410: K = n·fT (fT de aço comercial por DN) (n = 3); multiplicador conferido no Crane TP-410M (edição métrica, 2009), p. A-28 a A-30 (PDF 122 a 124)" },
      { "familia": "Aço", "uniao": "Solda / flange", "item": "Entrada de tubo (borda viva)", "metodo": "FIXO", "param": "0.5", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (entrance sharp)" },
      { "familia": "Aço", "uniao": "Solda / flange", "item": "Entrada de tubo (arredondada)", "metodo": "FIXO", "param": "0.05", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (entrance well-rounded)" },
      { "familia": "Aço", "uniao": "Solda / flange", "item": "Saída de tubo (para tanque)", "metodo": "FIXO", "param": "1.0", "fonte": "Perda de Borda-Carnot na descarga livre (toda a energia cinética), Crane TP-410" },
      { "familia": "Aço", "uniao": "Solda / flange", "item": "Redução (contração)", "metodo": "RED", "param": "", "fonte": "ASHRAE Fund. 2021 cap. 22 Tab. 6 (pares ensaiados, aço), referido à velocidade de montante (lado maior), ou contração brusca K = 0,5·(1−β²) (Crane TP-410), referido ao lado menor" },
      { "familia": "Aço", "uniao": "Solda / flange", "item": "Ampliação (expansão)", "metodo": "AMP", "param": "", "fonte": "ASHRAE Fund. 2021 cap. 22 Tab. 6 (pares ensaiados, aço) ou expansão brusca K = (1−β²)² (Borda-Carnot), referido ao lado menor" },
      { "familia": "Cobre", "uniao": "Solda (brasagem)", "item": "Cotovelo 90°", "metodo": "FIXO", "param": "0.9", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (short radius) - conexão lisa; K genérico em material não ensaiado é premissa do app; a NBR 16401-1, 12.2.5, remete à literatura e ao fabricante os dados de tubos de outros materiais; o K manual substitui" },
      { "familia": "Cobre", "uniao": "Solda (brasagem)", "item": "Curva 90° raio longo", "metodo": "FIXO", "param": "0.6", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (long radius) - K genérico em material não ensaiado é premissa do app; a NBR 16401-1, 12.2.5, remete à literatura e ao fabricante os dados de tubos de outros materiais; o K manual substitui" },
      { "familia": "Cobre", "uniao": "Solda (brasagem)", "item": "Cotovelo 45°", "metodo": "CRANE", "param": "16", "fonte": "Crane TP-410: K = n·fT (fT de aço comercial por DN) (n = 16) - conservador para tubo liso; multiplicador conferido no Crane TP-410M (edição métrica, 2009), p. A-28 a A-30 (PDF 122 a 124); premissa declarada: fT de aço comercial aplicado a tubo liso (lado conservador)" },
      { "familia": "Cobre", "uniao": "Solda (brasagem)", "item": "Tê — passagem direta", "metodo": "FIXO", "param": "0.5", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (straight-through flow) - K genérico em material não ensaiado é premissa do app; a NBR 16401-1, 12.2.5, remete à literatura e ao fabricante os dados de tubos de outros materiais; o K manual substitui" },
      { "familia": "Cobre", "uniao": "Solda (brasagem)", "item": "Tê — derivação", "metodo": "FIXO", "param": "1.8", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (flow through branch) - K genérico em material não ensaiado é premissa do app; a NBR 16401-1, 12.2.5, remete à literatura e ao fabricante os dados de tubos de outros materiais; o K manual substitui" },
      { "familia": "Cobre", "uniao": "Solda (brasagem)", "item": "Válvula globo", "metodo": "FIXO", "param": "10", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (globe valve open)" },
      { "familia": "Cobre", "uniao": "Solda (brasagem)", "item": "Válvula gaveta", "metodo": "FIXO", "param": "0.22", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (gate valve open, limite superior 0,19-0,22)" },
      { "familia": "Cobre", "uniao": "Solda (brasagem)", "item": "Válvula angular", "metodo": "FIXO", "param": "5", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (angle valve open)" },
      { "familia": "Cobre", "uniao": "Solda (brasagem)", "item": "Válvula esfera (passagem plena)", "metodo": "CRANE", "param": "3", "fonte": "Crane TP-410: K = n·fT (fT de aço comercial por DN) (n = 3); multiplicador conferido no Crane TP-410M (edição métrica, 2009), p. A-28 a A-30 (PDF 122 a 124); premissa declarada: fT de aço comercial aplicado a tubo liso (lado conservador)" },
      { "familia": "Cobre", "uniao": "Solda (brasagem)", "item": "Válvula borboleta", "metodo": "CRANE_BORB", "param": "", "fonte": "Crane TP-410: borboleta concêntrica (a de duplo e de triplo excêntrico tem n maior), K = n·fT (fT de aço comercial por DN) (n = 45 até 200 mm; 35 de 250 a 350 mm; 25 acima); multiplicador conferido no Crane TP-410M (edição métrica, 2009), p. A-28 a A-30 (PDF 122 a 124); premissa declarada: fT de aço comercial aplicado a tubo liso (lado conservador)" },
      { "familia": "Cobre", "uniao": "Solda (brasagem)", "item": "Válvula de retenção portinhola", "metodo": "T4T3", "param": "retencao", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 4 (solda/flange; Hydraulic Institute 1990), p. 22.6 (PDF 642), pelo DN equivalente; abaixo de 25 mm, Tab. 3 (rosca), p. 22.6 (PDF 642); premissa declarada: tabelas de aço aplicadas a outro material" },
      { "familia": "Cobre", "uniao": "Solda (brasagem)", "item": "Entrada de tubo (borda viva)", "metodo": "FIXO", "param": "0.5", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (entrance sharp)" },
      { "familia": "Cobre", "uniao": "Solda (brasagem)", "item": "Entrada de tubo (arredondada)", "metodo": "FIXO", "param": "0.05", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (entrance well-rounded)" },
      { "familia": "Cobre", "uniao": "Solda (brasagem)", "item": "Saída de tubo (para tanque)", "metodo": "FIXO", "param": "1.0", "fonte": "Perda de Borda-Carnot na descarga livre (toda a energia cinética), Crane TP-410" },
      { "familia": "Cobre", "uniao": "Solda (brasagem)", "item": "Redução (contração)", "metodo": "RED", "param": "", "fonte": "ASHRAE Fund. 2021 cap. 22 Tab. 6 (pares ensaiados, aço), referido à velocidade de montante (lado maior), ou contração brusca K = 0,5·(1−β²) (Crane TP-410), referido ao lado menor" },
      { "familia": "Cobre", "uniao": "Solda (brasagem)", "item": "Ampliação (expansão)", "metodo": "AMP", "param": "", "fonte": "ASHRAE Fund. 2021 cap. 22 Tab. 6 (pares ensaiados, aço) ou expansão brusca K = (1−β²)² (Borda-Carnot), referido ao lado menor" },
      { "familia": "PPR", "uniao": "Termofusão", "item": "Cotovelo 90°", "metodo": "FIXO", "param": "0.9", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (short radius) - conexão lisa; K genérico em material não ensaiado é premissa do app; a NBR 16401-1, 12.2.5, remete à literatura e ao fabricante os dados de tubos de outros materiais; o K manual substitui" },
      { "familia": "PPR", "uniao": "Termofusão", "item": "Curva 90° raio longo", "metodo": "FIXO", "param": "0.6", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (long radius) - K genérico em material não ensaiado é premissa do app; a NBR 16401-1, 12.2.5, remete à literatura e ao fabricante os dados de tubos de outros materiais; o K manual substitui" },
      { "familia": "PPR", "uniao": "Termofusão", "item": "Cotovelo 45°", "metodo": "CRANE", "param": "16", "fonte": "Crane TP-410: K = n·fT (fT de aço comercial por DN) (n = 16) - conservador para tubo liso; multiplicador conferido no Crane TP-410M (edição métrica, 2009), p. A-28 a A-30 (PDF 122 a 124); premissa declarada: fT de aço comercial aplicado a tubo liso (lado conservador)" },
      { "familia": "PPR", "uniao": "Termofusão", "item": "Tê — passagem direta", "metodo": "FIXO", "param": "0.5", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (straight-through flow) - K genérico em material não ensaiado é premissa do app; a NBR 16401-1, 12.2.5, remete à literatura e ao fabricante os dados de tubos de outros materiais; o K manual substitui" },
      { "familia": "PPR", "uniao": "Termofusão", "item": "Tê — derivação", "metodo": "FIXO", "param": "1.8", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (flow through branch) - K genérico em material não ensaiado é premissa do app; a NBR 16401-1, 12.2.5, remete à literatura e ao fabricante os dados de tubos de outros materiais; o K manual substitui" },
      { "familia": "PPR", "uniao": "Termofusão", "item": "Válvula globo", "metodo": "FIXO", "param": "10", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (globe valve open)" },
      { "familia": "PPR", "uniao": "Termofusão", "item": "Válvula gaveta", "metodo": "FIXO", "param": "0.22", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (gate valve open, limite superior 0,19-0,22)" },
      { "familia": "PPR", "uniao": "Termofusão", "item": "Válvula angular", "metodo": "FIXO", "param": "5", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (angle valve open)" },
      { "familia": "PPR", "uniao": "Termofusão", "item": "Válvula esfera (passagem plena)", "metodo": "CRANE", "param": "3", "fonte": "Crane TP-410: K = n·fT (fT de aço comercial por DN) (n = 3); multiplicador conferido no Crane TP-410M (edição métrica, 2009), p. A-28 a A-30 (PDF 122 a 124); premissa declarada: fT de aço comercial aplicado a tubo liso (lado conservador)" },
      { "familia": "PPR", "uniao": "Termofusão", "item": "Válvula borboleta", "metodo": "CRANE_BORB", "param": "", "fonte": "Crane TP-410: borboleta concêntrica (a de duplo e de triplo excêntrico tem n maior), K = n·fT (fT de aço comercial por DN) (n = 45 até 200 mm; 35 de 250 a 350 mm; 25 acima); multiplicador conferido no Crane TP-410M (edição métrica, 2009), p. A-28 a A-30 (PDF 122 a 124); premissa declarada: fT de aço comercial aplicado a tubo liso (lado conservador)" },
      { "familia": "PPR", "uniao": "Termofusão", "item": "Válvula de retenção portinhola", "metodo": "T4T3", "param": "retencao", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 4 (solda/flange; Hydraulic Institute 1990), p. 22.6 (PDF 642), pelo DN equivalente; abaixo de 25 mm, Tab. 3 (rosca), p. 22.6 (PDF 642); premissa declarada: tabelas de aço aplicadas a outro material" },
      { "familia": "PPR", "uniao": "Termofusão", "item": "Entrada de tubo (borda viva)", "metodo": "FIXO", "param": "0.5", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (entrance sharp)" },
      { "familia": "PPR", "uniao": "Termofusão", "item": "Entrada de tubo (arredondada)", "metodo": "FIXO", "param": "0.05", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (entrance well-rounded)" },
      { "familia": "PPR", "uniao": "Termofusão", "item": "Saída de tubo (para tanque)", "metodo": "FIXO", "param": "1.0", "fonte": "Perda de Borda-Carnot na descarga livre (toda a energia cinética), Crane TP-410" },
      { "familia": "PPR", "uniao": "Termofusão", "item": "Redução (contração)", "metodo": "RED", "param": "", "fonte": "ASHRAE Fund. 2021 cap. 22 Tab. 6 (pares ensaiados, aço), referido à velocidade de montante (lado maior), ou contração brusca K = 0,5·(1−β²) (Crane TP-410), referido ao lado menor" },
      { "familia": "PPR", "uniao": "Termofusão", "item": "Ampliação (expansão)", "metodo": "AMP", "param": "", "fonte": "ASHRAE Fund. 2021 cap. 22 Tab. 6 (pares ensaiados, aço) ou expansão brusca K = (1−β²)² (Borda-Carnot), referido ao lado menor" },
      { "familia": "PEAD", "uniao": "Solda de topo / eletrofusão", "item": "Cotovelo 90°", "metodo": "FIXO", "param": "0.9", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (short radius) - conexão lisa; K genérico em material não ensaiado é premissa do app; a NBR 16401-1, 12.2.5, remete à literatura e ao fabricante os dados de tubos de outros materiais; o K manual substitui" },
      { "familia": "PEAD", "uniao": "Solda de topo / eletrofusão", "item": "Curva 90° raio longo", "metodo": "FIXO", "param": "0.6", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (long radius) - K genérico em material não ensaiado é premissa do app; a NBR 16401-1, 12.2.5, remete à literatura e ao fabricante os dados de tubos de outros materiais; o K manual substitui" },
      { "familia": "PEAD", "uniao": "Solda de topo / eletrofusão", "item": "Cotovelo 45°", "metodo": "CRANE", "param": "16", "fonte": "Crane TP-410: K = n·fT (fT de aço comercial por DN) (n = 16) - conservador para tubo liso; multiplicador conferido no Crane TP-410M (edição métrica, 2009), p. A-28 a A-30 (PDF 122 a 124); premissa declarada: fT de aço comercial aplicado a tubo liso (lado conservador)" },
      { "familia": "PEAD", "uniao": "Solda de topo / eletrofusão", "item": "Tê — passagem direta", "metodo": "FIXO", "param": "0.5", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (straight-through flow) - K genérico em material não ensaiado é premissa do app; a NBR 16401-1, 12.2.5, remete à literatura e ao fabricante os dados de tubos de outros materiais; o K manual substitui" },
      { "familia": "PEAD", "uniao": "Solda de topo / eletrofusão", "item": "Tê — derivação", "metodo": "FIXO", "param": "1.8", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (flow through branch) - K genérico em material não ensaiado é premissa do app; a NBR 16401-1, 12.2.5, remete à literatura e ao fabricante os dados de tubos de outros materiais; o K manual substitui" },
      { "familia": "PEAD", "uniao": "Solda de topo / eletrofusão", "item": "Válvula globo", "metodo": "FIXO", "param": "10", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (globe valve open)" },
      { "familia": "PEAD", "uniao": "Solda de topo / eletrofusão", "item": "Válvula gaveta", "metodo": "FIXO", "param": "0.22", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (gate valve open, limite superior 0,19-0,22)" },
      { "familia": "PEAD", "uniao": "Solda de topo / eletrofusão", "item": "Válvula angular", "metodo": "FIXO", "param": "5", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (angle valve open)" },
      { "familia": "PEAD", "uniao": "Solda de topo / eletrofusão", "item": "Válvula esfera (passagem plena)", "metodo": "CRANE", "param": "3", "fonte": "Crane TP-410: K = n·fT (fT de aço comercial por DN) (n = 3); multiplicador conferido no Crane TP-410M (edição métrica, 2009), p. A-28 a A-30 (PDF 122 a 124); premissa declarada: fT de aço comercial aplicado a tubo liso (lado conservador)" },
      { "familia": "PEAD", "uniao": "Solda de topo / eletrofusão", "item": "Válvula borboleta", "metodo": "CRANE_BORB", "param": "", "fonte": "Crane TP-410: borboleta concêntrica (a de duplo e de triplo excêntrico tem n maior), K = n·fT (fT de aço comercial por DN) (n = 45 até 200 mm; 35 de 250 a 350 mm; 25 acima); multiplicador conferido no Crane TP-410M (edição métrica, 2009), p. A-28 a A-30 (PDF 122 a 124); premissa declarada: fT de aço comercial aplicado a tubo liso (lado conservador)" },
      { "familia": "PEAD", "uniao": "Solda de topo / eletrofusão", "item": "Válvula de retenção portinhola", "metodo": "T4T3", "param": "retencao", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 4 (solda/flange; Hydraulic Institute 1990), p. 22.6 (PDF 642), pelo DN equivalente; abaixo de 25 mm, Tab. 3 (rosca), p. 22.6 (PDF 642); premissa declarada: tabelas de aço aplicadas a outro material" },
      { "familia": "PEAD", "uniao": "Solda de topo / eletrofusão", "item": "Entrada de tubo (borda viva)", "metodo": "FIXO", "param": "0.5", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (entrance sharp)" },
      { "familia": "PEAD", "uniao": "Solda de topo / eletrofusão", "item": "Entrada de tubo (arredondada)", "metodo": "FIXO", "param": "0.05", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (entrance well-rounded)" },
      { "familia": "PEAD", "uniao": "Solda de topo / eletrofusão", "item": "Saída de tubo (para tanque)", "metodo": "FIXO", "param": "1.0", "fonte": "Perda de Borda-Carnot na descarga livre (toda a energia cinética), Crane TP-410" },
      { "familia": "PEAD", "uniao": "Solda de topo / eletrofusão", "item": "Redução (contração)", "metodo": "RED", "param": "", "fonte": "ASHRAE Fund. 2021 cap. 22 Tab. 6 (pares ensaiados, aço), referido à velocidade de montante (lado maior), ou contração brusca K = 0,5·(1−β²) (Crane TP-410), referido ao lado menor" },
      { "familia": "PEAD", "uniao": "Solda de topo / eletrofusão", "item": "Ampliação (expansão)", "metodo": "AMP", "param": "", "fonte": "ASHRAE Fund. 2021 cap. 22 Tab. 6 (pares ensaiados, aço) ou expansão brusca K = (1−β²)² (Borda-Carnot), referido ao lado menor" },
      { "familia": "PVC", "uniao": "Soldável (cola)", "item": "Cotovelo 90°", "metodo": "PVC_COT", "param": "", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 8 (PVC Sch 80 injetado, limite superior), p. 22.8" },
      { "familia": "PVC", "uniao": "Soldável (cola)", "item": "Curva 90° raio longo", "metodo": "FIXO", "param": "0.6", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (long radius) - K genérico em material não ensaiado é premissa do app; a NBR 16401-1, 12.2.5, remete à literatura e ao fabricante os dados de tubos de outros materiais; o K manual substitui" },
      { "familia": "PVC", "uniao": "Soldável (cola)", "item": "Cotovelo 45°", "metodo": "CRANE", "param": "16", "fonte": "Crane TP-410: K = n·fT (fT de aço comercial por DN) (n = 16) - conservador para tubo liso; multiplicador conferido no Crane TP-410M (edição métrica, 2009), p. A-28 a A-30 (PDF 122 a 124); premissa declarada: fT de aço comercial aplicado a tubo liso (lado conservador)" },
      { "familia": "PVC", "uniao": "Soldável (cola)", "item": "Tê — passagem direta", "metodo": "FIXO", "param": "0.5", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (straight-through flow) - K genérico em material não ensaiado é premissa do app; a NBR 16401-1, 12.2.5, remete à literatura e ao fabricante os dados de tubos de outros materiais; o K manual substitui" },
      { "familia": "PVC", "uniao": "Soldável (cola)", "item": "Tê — derivação", "metodo": "FIXO", "param": "1.8", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (flow through branch) - K genérico em material não ensaiado é premissa do app; a NBR 16401-1, 12.2.5, remete à literatura e ao fabricante os dados de tubos de outros materiais; o K manual substitui" },
      { "familia": "PVC", "uniao": "Soldável (cola)", "item": "Válvula globo", "metodo": "FIXO", "param": "10", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (globe valve open)" },
      { "familia": "PVC", "uniao": "Soldável (cola)", "item": "Válvula gaveta", "metodo": "FIXO", "param": "0.22", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (gate valve open, limite superior 0,19-0,22)" },
      { "familia": "PVC", "uniao": "Soldável (cola)", "item": "Válvula angular", "metodo": "FIXO", "param": "5", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (angle valve open)" },
      { "familia": "PVC", "uniao": "Soldável (cola)", "item": "Válvula esfera (passagem plena)", "metodo": "CRANE", "param": "3", "fonte": "Crane TP-410: K = n·fT (fT de aço comercial por DN) (n = 3); multiplicador conferido no Crane TP-410M (edição métrica, 2009), p. A-28 a A-30 (PDF 122 a 124); premissa declarada: fT de aço comercial aplicado a tubo liso (lado conservador)" },
      { "familia": "PVC", "uniao": "Soldável (cola)", "item": "Válvula borboleta", "metodo": "CRANE_BORB", "param": "", "fonte": "Crane TP-410: borboleta concêntrica (a de duplo e de triplo excêntrico tem n maior), K = n·fT (fT de aço comercial por DN) (n = 45 até 200 mm; 35 de 250 a 350 mm; 25 acima); multiplicador conferido no Crane TP-410M (edição métrica, 2009), p. A-28 a A-30 (PDF 122 a 124); premissa declarada: fT de aço comercial aplicado a tubo liso (lado conservador)" },
      { "familia": "PVC", "uniao": "Soldável (cola)", "item": "Válvula de retenção portinhola", "metodo": "T4T3", "param": "retencao", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 4 (solda/flange; Hydraulic Institute 1990), p. 22.6 (PDF 642), pelo DN equivalente; abaixo de 25 mm, Tab. 3 (rosca), p. 22.6 (PDF 642); premissa declarada: tabelas de aço aplicadas a outro material" },
      { "familia": "PVC", "uniao": "Soldável (cola)", "item": "Entrada de tubo (borda viva)", "metodo": "FIXO", "param": "0.5", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (entrance sharp)" },
      { "familia": "PVC", "uniao": "Soldável (cola)", "item": "Entrada de tubo (arredondada)", "metodo": "FIXO", "param": "0.05", "fonte": "ASHRAE Fund. 2021 cap. 3, Tab. 3 (Fitting Loss Coefficients of Turbulent Flow), p. 3.8 (entrance well-rounded)" },
      { "familia": "PVC", "uniao": "Soldável (cola)", "item": "Saída de tubo (para tanque)", "metodo": "FIXO", "param": "1.0", "fonte": "Perda de Borda-Carnot na descarga livre (toda a energia cinética), Crane TP-410" },
      { "familia": "PVC", "uniao": "Soldável (cola)", "item": "Redução (contração)", "metodo": "RED", "param": "", "fonte": "ASHRAE Fund. 2021 cap. 22 Tab. 6 (pares ensaiados, aço), referido à velocidade de montante (lado maior), ou contração brusca K = 0,5·(1−β²) (Crane TP-410), referido ao lado menor" },
      { "familia": "PVC", "uniao": "Soldável (cola)", "item": "Ampliação (expansão)", "metodo": "AMP", "param": "", "fonte": "ASHRAE Fund. 2021 cap. 22 Tab. 6 (pares ensaiados, aço) ou expansão brusca K = (1−β²)² (Borda-Carnot), referido ao lado menor" }
    ],
    t3: [
      { "DN_mm": "15", "cot90_curto": "2.1", "cot90_longo": "", "cot45": "0.37", "curva180": "2.1", "te_passagem": "0.90", "te_derivacao": "2.4", "globo": "14", "gaveta": "0.33", "angular": "", "retencao": "5.5" },
      { "DN_mm": "20", "cot90_curto": "1.7", "cot90_longo": "0.92", "cot45": "0.35", "curva180": "1.7", "te_passagem": "0.90", "te_derivacao": "2.1", "globo": "10", "gaveta": "0.28", "angular": "6.1", "retencao": "3.7" },
      { "DN_mm": "25", "cot90_curto": "1.5", "cot90_longo": "0.78", "cot45": "0.34", "curva180": "1.5", "te_passagem": "0.90", "te_derivacao": "1.8", "globo": "9", "gaveta": "0.24", "angular": "4.6", "retencao": "3.0" },
      { "DN_mm": "32", "cot90_curto": "1.3", "cot90_longo": "0.65", "cot45": "0.33", "curva180": "1.3", "te_passagem": "0.90", "te_derivacao": "1.7", "globo": "8.5", "gaveta": "0.22", "angular": "3.6", "retencao": "2.7" },
      { "DN_mm": "40", "cot90_curto": "1.2", "cot90_longo": "0.54", "cot45": "0.32", "curva180": "1.2", "te_passagem": "0.90", "te_derivacao": "1.6", "globo": "8", "gaveta": "0.19", "angular": "2.9", "retencao": "2.5" },
      { "DN_mm": "50", "cot90_curto": "1.0", "cot90_longo": "0.42", "cot45": "0.31", "curva180": "1.0", "te_passagem": "0.90", "te_derivacao": "1.4", "globo": "7", "gaveta": "0.17", "angular": "2.1", "retencao": "2.3" },
      { "DN_mm": "65", "cot90_curto": "0.85", "cot90_longo": "0.35", "cot45": "0.30", "curva180": "0.85", "te_passagem": "0.90", "te_derivacao": "1.3", "globo": "6.5", "gaveta": "0.16", "angular": "1.6", "retencao": "2.2" },
      { "DN_mm": "80", "cot90_curto": "0.80", "cot90_longo": "0.31", "cot45": "0.29", "curva180": "0.80", "te_passagem": "0.90", "te_derivacao": "1.2", "globo": "6", "gaveta": "0.14", "angular": "1.3", "retencao": "2.1" },
      { "DN_mm": "100", "cot90_curto": "0.70", "cot90_longo": "0.24", "cot45": "0.28", "curva180": "0.70", "te_passagem": "0.90", "te_derivacao": "1.1", "globo": "5.7", "gaveta": "0.12", "angular": "1.0", "retencao": "2.0" }
    ],
    t4: [
      { "DN_mm": "25", "cot90_curto": "0.43", "cot90_longo": "0.41", "cot45": "0.22", "curva180": "0.43", "curva180_longa": "0.43", "te_passagem": "0.26", "te_derivacao": "1.0", "globo": "13", "gaveta": "", "angular": "4.8", "retencao": "2.0" },
      { "DN_mm": "32", "cot90_curto": "0.41", "cot90_longo": "0.37", "cot45": "0.22", "curva180": "0.41", "curva180_longa": "0.38", "te_passagem": "0.25", "te_derivacao": "0.95", "globo": "12", "gaveta": "", "angular": "3.7", "retencao": "2.0" },
      { "DN_mm": "40", "cot90_curto": "0.40", "cot90_longo": "0.35", "cot45": "0.21", "curva180": "0.40", "curva180_longa": "0.35", "te_passagem": "0.23", "te_derivacao": "0.90", "globo": "10", "gaveta": "", "angular": "3.0", "retencao": "2.0" },
      { "DN_mm": "50", "cot90_curto": "0.38", "cot90_longo": "0.30", "cot45": "0.20", "curva180": "0.38", "curva180_longa": "0.30", "te_passagem": "0.20", "te_derivacao": "0.84", "globo": "9", "gaveta": "0.34", "angular": "2.5", "retencao": "2.0" },
      { "DN_mm": "65", "cot90_curto": "0.35", "cot90_longo": "0.28", "cot45": "0.19", "curva180": "0.35", "curva180_longa": "0.27", "te_passagem": "0.18", "te_derivacao": "0.79", "globo": "8", "gaveta": "0.27", "angular": "2.3", "retencao": "2.0" },
      { "DN_mm": "80", "cot90_curto": "0.34", "cot90_longo": "0.25", "cot45": "0.18", "curva180": "0.34", "curva180_longa": "0.25", "te_passagem": "0.17", "te_derivacao": "0.76", "globo": "7", "gaveta": "0.22", "angular": "2.2", "retencao": "2.0" },
      { "DN_mm": "100", "cot90_curto": "0.31", "cot90_longo": "0.22", "cot45": "0.18", "curva180": "0.31", "curva180_longa": "0.22", "te_passagem": "0.15", "te_derivacao": "0.70", "globo": "6.5", "gaveta": "0.16", "angular": "2.1", "retencao": "2.0" },
      { "DN_mm": "150", "cot90_curto": "0.29", "cot90_longo": "0.18", "cot45": "0.17", "curva180": "0.29", "curva180_longa": "0.18", "te_passagem": "0.12", "te_derivacao": "0.62", "globo": "6", "gaveta": "0.10", "angular": "2.1", "retencao": "2.0" },
      { "DN_mm": "200", "cot90_curto": "0.27", "cot90_longo": "0.16", "cot45": "0.17", "curva180": "0.27", "curva180_longa": "0.15", "te_passagem": "0.10", "te_derivacao": "0.58", "globo": "5.7", "gaveta": "0.08", "angular": "2.1", "retencao": "2.0" },
      { "DN_mm": "250", "cot90_curto": "0.25", "cot90_longo": "0.14", "cot45": "0.16", "curva180": "0.25", "curva180_longa": "0.14", "te_passagem": "0.09", "te_derivacao": "0.53", "globo": "5.7", "gaveta": "0.06", "angular": "2.1", "retencao": "2.0" },
      { "DN_mm": "300", "cot90_curto": "0.24", "cot90_longo": "0.13", "cot45": "0.16", "curva180": "0.24", "curva180_longa": "0.13", "te_passagem": "0.08", "te_derivacao": "0.50", "globo": "5.7", "gaveta": "0.05", "angular": "2.1", "retencao": "2.0" }
    ],
    craneFt: [
      { "DN_mm_de": "15", "DN_mm_ate": "15", "fT": "0.026", "fonte": "Crane TP-410M (edição métrica, 2009, reimpressão 01/10), p. A-27, PDF 121 (duas leituras independentes, iguais)" },
      { "DN_mm_de": "20", "DN_mm_ate": "20", "fT": "0.024", "fonte": "Crane TP-410M (edição métrica, 2009, reimpressão 01/10), p. A-27, PDF 121 (duas leituras independentes, iguais)" },
      { "DN_mm_de": "25", "DN_mm_ate": "25", "fT": "0.022", "fonte": "Crane TP-410M (edição métrica, 2009, reimpressão 01/10), p. A-27, PDF 121 (duas leituras independentes, iguais)" },
      { "DN_mm_de": "32", "DN_mm_ate": "32", "fT": "0.021", "fonte": "Crane TP-410M (edição métrica, 2009, reimpressão 01/10), p. A-27, PDF 121 (duas leituras independentes, iguais)" },
      { "DN_mm_de": "40", "DN_mm_ate": "40", "fT": "0.020", "fonte": "Crane TP-410M (edição métrica, 2009, reimpressão 01/10), p. A-27, PDF 121 (duas leituras independentes, iguais)" },
      { "DN_mm_de": "50", "DN_mm_ate": "50", "fT": "0.019", "fonte": "Crane TP-410M (edição métrica, 2009, reimpressão 01/10), p. A-27, PDF 121 (duas leituras independentes, iguais)" },
      { "DN_mm_de": "65", "DN_mm_ate": "65", "fT": "0.018", "fonte": "Crane TP-410M (edição métrica, 2009, reimpressão 01/10), p. A-27, PDF 121 (duas leituras independentes, iguais)" },
      { "DN_mm_de": "80", "DN_mm_ate": "80", "fT": "0.017", "fonte": "Crane TP-410M (edição métrica, 2009, reimpressão 01/10), p. A-27, PDF 121 (duas leituras independentes, iguais)" },
      { "DN_mm_de": "100", "DN_mm_ate": "100", "fT": "0.016", "fonte": "Crane TP-410M (edição métrica, 2009, reimpressão 01/10), p. A-27, PDF 121 (duas leituras independentes, iguais)" },
      { "DN_mm_de": "125", "DN_mm_ate": "150", "fT": "0.015", "fonte": "Crane TP-410M (edição métrica, 2009, reimpressão 01/10), p. A-27, PDF 121 (duas leituras independentes, iguais)" },
      { "DN_mm_de": "200", "DN_mm_ate": "200", "fT": "0.014", "fonte": "Crane TP-410M (edição métrica, 2009, reimpressão 01/10), p. A-27, PDF 121 (duas leituras independentes, iguais)" },
      { "DN_mm_de": "250", "DN_mm_ate": "350", "fT": "0.013", "fonte": "Crane TP-410M (edição métrica, 2009, reimpressão 01/10), p. A-27, PDF 121 (duas leituras independentes, iguais)" },
      { "DN_mm_de": "400", "DN_mm_ate": "550", "fT": "0.012", "fonte": "Crane TP-410M (edição métrica, 2009, reimpressão 01/10), p. A-27, PDF 121 (duas leituras independentes, iguais)" },
      { "DN_mm_de": "600", "DN_mm_ate": "900", "fT": "0.011", "fonte": "Crane TP-410M (edição métrica, 2009, reimpressão 01/10), p. A-27, PDF 121 (duas leituras independentes, iguais)" }
    ],
    reducoes: [
      { "tipo": "Redução (contração)", "uniao": "Rosca", "DN_maior_mm": "50", "DN_menor_mm": "40", "K": "0.53", "K_1_2": "0.53", "K_2_4": "0.28", "K_3_6": "0.20", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 6 (Rahmeyer 2003a), p. 22.7. Adotado o maior K das colunas de 1,2, 2,4 e 3,6 m/s. CONFERIR a velocidade de referência: a tabela não diz. Adotada a de montante (lado maior), por analogia com as reduções de 150, 200 e 250 mm da mesma tabela (ASHRAE RP-1116, Eq. 3.1 e Tabela 4.3)" },
      { "tipo": "Redução (contração)", "uniao": "Solda / flange", "DN_maior_mm": "100", "DN_menor_mm": "80", "K": "0.23", "K_1_2": "0.23", "K_2_4": "0.14", "K_3_6": "0.10", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 6 (Rahmeyer 2003a), p. 22.7. Adotado o maior K das colunas de 1,2, 2,4 e 3,6 m/s. CONFERIR a velocidade de referência: a tabela não diz. Adotada a de montante (lado maior), por analogia com as reduções de 150, 200 e 250 mm da mesma tabela (ASHRAE RP-1116, Eq. 3.1 e Tabela 4.3)" },
      { "tipo": "Redução (contração)", "uniao": "Solda / flange", "DN_maior_mm": "150", "DN_menor_mm": "100", "K": "0.62", "K_1_2": "0.62", "K_2_4": "0.54", "K_3_6": "0.53", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 6 (Rahmeyer 2003a), p. 22.7. Adotado o maior K das colunas de 1,2, 2,4 e 3,6 m/s. K referido à velocidade de montante (lado maior): a nota c da tabela cita Ding et al. (2005), o relatório final da ASHRAE RP-1116 (Ding, Carlson, Ellis e Mohseni, St. Anthony Falls Laboratory, Project Report 461), que define o K pela velocidade de montante (Eq. 3.1, p. 5) e traz os mesmos valores a 4, 8 e 12 ft/s na Tabela 4.3, p. 38" },
      { "tipo": "Redução (contração)", "uniao": "Solda / flange", "DN_maior_mm": "200", "DN_menor_mm": "150", "K": "0.31", "K_1_2": "0.31", "K_2_4": "0.28", "K_3_6": "0.26", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 6 (Rahmeyer 2003a), p. 22.7. Adotado o maior K das colunas de 1,2, 2,4 e 3,6 m/s. K referido à velocidade de montante (lado maior): a nota c da tabela cita Ding et al. (2005), o relatório final da ASHRAE RP-1116 (Ding, Carlson, Ellis e Mohseni, St. Anthony Falls Laboratory, Project Report 461), que define o K pela velocidade de montante (Eq. 3.1, p. 5) e traz os mesmos valores a 4, 8 e 12 ft/s na Tabela 4.3, p. 38" },
      { "tipo": "Redução (contração)", "uniao": "Solda / flange", "DN_maior_mm": "250", "DN_menor_mm": "200", "K": "0.16", "K_1_2": "0.16", "K_2_4": "0.14", "K_3_6": "0.14", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 6 (Rahmeyer 2003a), p. 22.7. Adotado o maior K das colunas de 1,2, 2,4 e 3,6 m/s. K referido à velocidade de montante (lado maior): a nota c da tabela cita Ding et al. (2005), o relatório final da ASHRAE RP-1116 (Ding, Carlson, Ellis e Mohseni, St. Anthony Falls Laboratory, Project Report 461), que define o K pela velocidade de montante (Eq. 3.1, p. 5) e traz os mesmos valores a 4, 8 e 12 ft/s na Tabela 4.3, p. 38" },
      { "tipo": "Redução (contração)", "uniao": "Solda / flange", "DN_maior_mm": "300", "DN_menor_mm": "250", "K": "0.14", "K_1_2": "0.14", "K_2_4": "0.14", "K_3_6": "0.14", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 6 (Rahmeyer 2003a), p. 22.7. Adotado o maior K das colunas de 1,2, 2,4 e 3,6 m/s. CONFERIR a velocidade de referência: a tabela não diz. Adotada a de montante (lado maior), por analogia com as reduções de 150, 200 e 250 mm da mesma tabela (ASHRAE RP-1116, Eq. 3.1 e Tabela 4.3)" },
      { "tipo": "Redução (contração)", "uniao": "Solda / flange", "DN_maior_mm": "400", "DN_menor_mm": "300", "K": "0.17", "K_1_2": "0.17", "K_2_4": "0.16", "K_3_6": "0.17", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 6 (Rahmeyer 2003a), p. 22.7. Adotado o maior K das colunas de 1,2, 2,4 e 3,6 m/s. CONFERIR a velocidade de referência: a tabela não diz. Adotada a de montante (lado maior), por analogia com as reduções de 150, 200 e 250 mm da mesma tabela (ASHRAE RP-1116, Eq. 3.1 e Tabela 4.3)" },
      { "tipo": "Redução (contração)", "uniao": "Solda / flange", "DN_maior_mm": "500", "DN_menor_mm": "400", "K": "0.16", "K_1_2": "0.16", "K_2_4": "0.13", "K_3_6": "0.13", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 6 (Rahmeyer 2003a), p. 22.7. Adotado o maior K das colunas de 1,2, 2,4 e 3,6 m/s. CONFERIR a velocidade de referência: a tabela não diz. Adotada a de montante (lado maior), por analogia com as reduções de 150, 200 e 250 mm da mesma tabela (ASHRAE RP-1116, Eq. 3.1 e Tabela 4.3)" },
      { "tipo": "Ampliação (expansão)", "uniao": "Rosca", "DN_maior_mm": "50", "DN_menor_mm": "40", "K": "0.16", "K_1_2": "0.16", "K_2_4": "0.13", "K_3_6": "0.02", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 6 (Rahmeyer 2003a), p. 22.7. Adotado o maior K das colunas de 1,2, 2,4 e 3,6 m/s" },
      { "tipo": "Ampliação (expansão)", "uniao": "Solda / flange", "DN_maior_mm": "100", "DN_menor_mm": "80", "K": "0.11", "K_1_2": "0.11", "K_2_4": "0.11", "K_3_6": "0.11", "fonte": "idem" },
      { "tipo": "Ampliação (expansão)", "uniao": "Solda / flange", "DN_maior_mm": "150", "DN_menor_mm": "100", "K": "0.29", "K_1_2": "0.28", "K_2_4": "0.28", "K_3_6": "0.29", "fonte": "idem" },
      { "tipo": "Ampliação (expansão)", "uniao": "Solda / flange", "DN_maior_mm": "200", "DN_menor_mm": "150", "K": "0.15", "K_1_2": "0.15", "K_2_4": "0.12", "K_3_6": "0.11", "fonte": "idem" },
      { "tipo": "Ampliação (expansão)", "uniao": "Solda / flange", "DN_maior_mm": "250", "DN_menor_mm": "200", "K": "0.11", "K_1_2": "0.11", "K_2_4": "0.09", "K_3_6": "0.08", "fonte": "idem" },
      { "tipo": "Ampliação (expansão)", "uniao": "Solda / flange", "DN_maior_mm": "300", "DN_menor_mm": "250", "K": "0.11", "K_1_2": "0.11", "K_2_4": "0.11", "K_3_6": "0.11", "fonte": "idem" },
      { "tipo": "Ampliação (expansão)", "uniao": "Solda / flange", "DN_maior_mm": "400", "DN_menor_mm": "300", "K": "0.076", "K_1_2": "0.073", "K_2_4": "0.076", "K_3_6": "0.073", "fonte": "idem" },
      { "tipo": "Ampliação (expansão)", "uniao": "Solda / flange", "DN_maior_mm": "500", "DN_menor_mm": "400", "K": "0.024", "K_1_2": "0.024", "K_2_4": "0.021", "K_3_6": "0.022", "fonte": "idem" }
    ],
    erosao: [
      { "horas_ano": "1500", "v_max_m_s": "4.6", "fonte": "NBR 16401-1:2024, 12.1.4, Tab. 4, p. 33, PDF 43 (= ASHRAE Fund. 2021 cap. 22 Tab. 23, Carrier 1960)" },
      { "horas_ano": "2000", "v_max_m_s": "4.4", "fonte": "idem" },
      { "horas_ano": "3000", "v_max_m_s": "4.0", "fonte": "idem" },
      { "horas_ano": "4000", "v_max_m_s": "3.7", "fonte": "idem" },
      { "horas_ano": "6000", "v_max_m_s": "3.0", "fonte": "idem" }
    ],
    ashrae901: [
      { "DN_mm": "65", "Di_mm": "62.7", "v_ate2000_outro": "2.5", "v_ate2000_var": "3.7", "v_2000a4400_outro": "1.7", "v_2000a4400_var": "2.5", "v_acima4400_outro": "1.5", "v_acima4400_var": "2.2", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 21 (base ASHRAE 90.1-2013 Tab. 6.5.4.5), p. 22.22" },
      { "DN_mm": "80", "Di_mm": "77.9", "v_ate2000_outro": "2.5", "v_ate2000_var": "3.5", "v_2000a4400_outro": "1.8", "v_2000a4400_var": "2.8", "v_acima4400_outro": "1.5", "v_acima4400_var": "2.2", "fonte": "idem" },
      { "DN_mm": "100", "Di_mm": "102.3", "v_ate2000_outro": "2.7", "v_ate2000_var": "4.1", "v_2000a4400_outro": "2.0", "v_2000a4400_var": "3.1", "v_acima4400_outro": "1.5", "v_acima4400_var": "2.5", "fonte": "idem" },
      { "DN_mm": "125", "Di_mm": "128.2", "v_ate2000_outro": "2.0", "v_ate2000_var": "3.0", "v_2000a4400_outro": "1.5", "v_2000a4400_var": "2.3", "v_acima4400_outro": "1.2", "v_acima4400_var": "1.8", "fonte": "idem" },
      { "DN_mm": "150", "Di_mm": "153.8", "v_ate2000_outro": "2.5", "v_ate2000_var": "3.7", "v_2000a4400_outro": "1.9", "v_2000a4400_var": "2.9", "v_acima4400_outro": "1.5", "v_acima4400_var": "2.3", "fonte": "idem" },
      { "DN_mm": "200", "Di_mm": "202.7", "v_ate2000_outro": "2.3", "v_ate2000_var": "3.5", "v_2000a4400_outro": "1.8", "v_2000a4400_var": "2.7", "v_acima4400_outro": "1.5", "v_acima4400_var": "2.1", "fonte": "idem" },
      { "DN_mm": "250", "Di_mm": "254.5", "v_ate2000_outro": "2.2", "v_ate2000_var": "3.3", "v_2000a4400_outro": "1.5", "v_2000a4400_var": "2.5", "v_acima4400_outro": "1.2", "v_acima4400_var": "2.0", "fonte": "idem" },
      { "DN_mm": "300", "Di_mm": "303.2", "v_ate2000_outro": "2.2", "v_ate2000_var": "3.3", "v_2000a4400_outro": "1.7", "v_2000a4400_var": "2.5", "v_acima4400_outro": "1.3", "v_acima4400_var": "2.0", "fonte": "idem" },
      { "DN_mm": "9999", "Di_mm": "", "v_ate2000_outro": "2.5", "v_ate2000_var": "4.0", "v_2000a4400_outro": "2.0", "v_2000a4400_var": "2.9", "v_acima4400_outro": "1.5", "v_acima4400_var": "2.3", "fonte": "idem (linha > 305 mm)" }
    ],
    velocidadesEconomicas: [
      { "aplicacao": "Recalque de bombas", "v_min_m_s": "2.4", "v_max_m_s": "3.6", "fonte": "NBR 16401-1:2024, 12.1.4, Tab. 3, p. 33, PDF 43" },
      { "aplicacao": "Sucção de bombas", "v_min_m_s": "1.2", "v_max_m_s": "2.1", "fonte": "NBR 16401-1:2024, 12.1.4, Tab. 3, p. 33, PDF 43" },
      { "aplicacao": "Geral", "v_min_m_s": "1.5", "v_max_m_s": "3.5", "fonte": "NBR 16401-1:2024, 12.1.4, Tab. 3, p. 33, PDF 43" },
      { "aplicacao": "Serviço geral (ASHRAE)", "v_min_m_s": "1.2", "v_max_m_s": "3.0", "fonte": "ASHRAE Fund. 2021 cap. 22, Tab. 22, p. 22.22" }
    ],
    clausulas: [
      { "referencia": "NBR 16401-1:2024, 12.1.2 (p. 32, PDF 42)", "texto": "A vazão de água do sistema depende do diferencial de temperatura requerido nos trocadores de calor. [...] Recomenda-se adotar o maior diferencial de temperatura condizente com uma seleção econômica de cada trocador, e não um diferencial arbitrário uniforme para toda a rede.", "uso_na_planilha": "A vazão de cada terminal pode ser informada diretamente (m³/h) — permite ΔT diferente por trocador. Quando se informa a carga (kW), usa-se o ΔT de projeto da aba Premissas." },
      { "referencia": "NBR 16401-1:2024, 12.1.3 (p. 32, PDF 42)", "texto": "Recomenda-se projetar o sistema para operar em vazão variável, adotando válvulas de controle de duas vias. Válvulas de controle de três vias podem ser usadas em sistemas de pequeno porte, com trocadores de calor situados próximos da central e com potência de bombeamento de até 3,75 kW.", "uso_na_planilha": "Premissas: tipo de vazão (variável/constante) — usado na verificação ASHRAE 90.1 e no fator de diversificação." },
      { "referencia": "NBR 16401-1:2024, 12.1.4, Tab. 3 e 4 (p. 32-33, PDF 42-43)", "texto": "Os limites de velocidade da água são determinados por considerações de custo das tubulações, ruído e erosão. As Tabelas 3 e 4 indicam alguns valores recomendados.", "uso_na_planilha": "Tab. 4 (erosão x horas/ano) limita a velocidade dos tubos > 50 mm. Tab. 3 é informativa." },
      { "referencia": "NBR 16401-1:2024, 12.2.1 (p. 33, PDF 43)", "texto": "Nos sistemas com controle em vazão de água variável, deve-se aplicar um fator de diversificação para os efeitos de dimensionamento da bomba e de alocação da vazão de água nos troncos e ramais principais da rede.", "uso_na_planilha": "Coluna \"Fator de diversificação\" da aba Trechos, aplicada à vazão somada dos ramais a jusante." },
      { "referencia": "NBR 16401-1:2024, 12.2.2 (p. 33, PDF 43)", "texto": "Deve-se proceder ao dimensionamento preliminar da tubulação, adotando-se um coeficiente de perda de carga por fricção no tubo reto e um limite para a velocidade da água.", "uso_na_planilha": "Critérios de Pa/m e de velocidade na aba Premissas; DN sugerido na aba Trechos." },
      { "referencia": "NBR 16401-1:2024, 12.2.4 (p. 33, PDF 43)", "texto": "Os dados publicados são geralmente válidos para os tubos novos de aço-carbono. Após anos de uso em circuito aberto, estes tubos apresentam rugosidade interna e perdas por fricção muito maiores, o que deve ser considerado no dimensionamento de redes abertas de água de condensação.", "uso_na_planilha": "Acréscimo por envelhecimento (%) na aba Premissas, aplicado à perda distribuída (ASHRAE 22.23: +15 a 20 % fechado; +75 a 90 % aberto). A norma restringe a recomendação a circuito aberto; o padrão de 15 % em circuito fechado vem da ASHRAE 22.23." },
      { "referencia": "NBR 16401-1:2024, 12.2.7 (p. 33, PDF 43)", "texto": "Uma relação da energia elétrica consumida no bombeamento para a energia térmica transportada de 0,04 kW/kW é desejável, porém, nem sempre viável, por resultar em custo excessivo da rede.", "uso_na_planilha": "Aba Bomba_Balanceamento calcula a relação kW elétrico de bombeamento / kW térmico." },
      { "referencia": "NBR 16401-1:2024, 12.2.8 (p. 33, PDF 43)", "texto": "Um critério frequentemente adotado [...] consiste em limitar a velocidade em 1,2 m/s para tubos com diâmetro de até 50 mm e a perda por fricção em 400 Pa/m para tubos maiores que 50 mm.", "uso_na_planilha": "Verificações automáticas de cada trecho (v e Pa/m) e cálculo do DN sugerido." },
      { "referencia": "NBR 16401-1:2024, 12.2.9 (p. 34, PDF 44)", "texto": "As perdas de carga da rede devem ser calculadas considerando as somas das perdas nas válvulas e as singularidades [...] e a perda nos trocadores de calor.", "uso_na_planilha": "Perdas localizadas pelo método K (aba Conexoes) e perdas em equipamentos (aba Equipamentos)." },
      { "referencia": "NBR 16401-1:2024, 12.2.10 (p. 34, PDF 44)", "texto": "Para tubulações que conduzem solução de água com anticongelante, os coeficientes de perda de carga e a potência de bombeamento devem ser corrigidos em função da viscosidade e da massa específica da solução.", "uso_na_planilha": "ρ, μ e cp da solução (etileno/propilenoglicol) interpolados da ASHRAE cap. 31 e usados em todo o cálculo." },
      { "referencia": "ASHRAE Fund. 2021, 22.22 (p. 22.22)", "texto": "One recommendation places a velocity limit of 1.2 m/s for 50 mm pipe and smaller, and a pressure drop limit of 400 Pa/m for piping over 50 mm. [...] Carrier (1960) recommends that the velocity not exceed 4.6 m/s in any case.", "uso_na_planilha": "Mesmo critério da NBR 12.2.8." },
      { "referencia": "ASHRAE Fund. 2021, 22.23 (p. 22.23)", "texto": "The HDR Design Guide (1981) increased the friction loss by 15 to 20% for closed piping systems and 75 to 90% for open systems.", "uso_na_planilha": "Valor padrão do acréscimo por envelhecimento: 15 % (circuito fechado)." },
      { "referencia": "ASHRAE Fund. 2021, cap. 22 Tab. 21 (p. 22.22)", "texto": "Piping System Design Maximum Flow Rate for Energy Conservation (base ASHRAE 90.1-2013 Tab. 6.5.4.5).", "uso_na_planilha": "Verificação informativa de eficiência energética (aço 65–300 mm e acima), conforme horas/ano e tipo de vazão." }
    ],
    arMateriais: [
      { "chave": "galvanizado", "material": "Aço galvanizado (padrão da NBR)", "eps_mm": "0.09", "faixa_mm": "", "padrao": "sim", "fonte": "ABNT NBR 16401-1:2024, 10.2.2.1, p. 24, PDF 34 (rugosidade interna de 0,09 mm, duto circular de chapa galvanizada)" },
      { "chave": "galv_circular", "material": "Aço galvanizado circular, costura longitudinal, juntas a cada 1,22 m", "eps_mm": "0.09", "faixa_mm": "0.049 a 0.098", "padrao": "", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 1 Duct Roughness Factors, p. 21.7, PDF 611 (Galvanized steel, round, longitudinal seams, 1.22 m joint spacing: valor da categoria Average)" },
      { "chave": "galv_espiral", "material": "Aço galvanizado, costura em espiral, juntas a cada 3,05 m", "eps_mm": "0.09", "faixa_mm": "0.061 a 0.12", "padrao": "", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 1 Duct Roughness Factors, p. 21.7, PDF 611 (Galvanized steel, spiral seams, 3.05 m joint spacing: valor da categoria Average)" },
      { "chave": "galv_espiral_nervuras", "material": "Aço galvanizado, costura em espiral com 1, 2 ou 3 nervuras, juntas a cada 3,66 m", "eps_mm": "0.09", "faixa_mm": "0.088 a 0.116", "padrao": "", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 1 Duct Roughness Factors, p. 21.7, PDF 611 (Galvanized steel, spiral seam with 1, 2, and 3 ribs, 3.66 m joint spacing: valor da categoria Average)" },
      { "chave": "galv_retangular", "material": "Aço galvanizado retangular, juntas a cada 1,22 m", "eps_mm": "0.09", "faixa_mm": "0.082 a 0.15", "padrao": "", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 1 Duct Roughness Factors, p. 21.7, PDF 611 (Galvanized steel, rectangular, various type joints, 1.22 m spacing: valor da categoria Average)" },
      { "chave": "aluminio", "material": "Alumínio circular, costura longitudinal, juntas a cada 0,91 m", "eps_mm": "0.046", "faixa_mm": "0.037 a 0.061", "padrao": "", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 1 Duct Roughness Factors, p. 21.7, PDF 611 (Aluminum, round, longitudinal seams, crimped slip joints, 0.91 m spacing: valor da categoria Medium smooth)" },
      { "chave": "pvc", "material": "PVC", "eps_mm": "0.046", "faixa_mm": "0.009 a 0.046", "padrao": "", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 1 Duct Roughness Factors, p. 21.7, PDF 611 (PVC plastic pipe: valor da categoria Medium smooth)" },
      { "chave": "flexivel", "material": "Flexível não metálico com arame, todo esticado", "eps_mm": "0.9", "faixa_mm": "0.09 a 0.9", "padrao": "", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 1 Duct Roughness Factors, p. 21.7, PDF 611 (Flexible duct, nonmetallic and wire, fully extended: valor da categoria Medium rough)" },
      { "chave": "galv_corrugado", "material": "Aço galvanizado em espiral, corrugado, juntas a cada 3,05 m", "eps_mm": "0.9", "faixa_mm": "0.54 a 0.91", "padrao": "", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 1 Duct Roughness Factors, p. 21.7, PDF 611 (Galvanized steel, spiral, corrugated, beaded slip couplings, 3.05 m spacing: valor da categoria Medium rough)" },
      { "chave": "la_vidro_rigido", "material": "Duto rígido de lã de vidro", "eps_mm": "0.9", "faixa_mm": "", "padrao": "", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 1 Duct Roughness Factors, p. 21.7, PDF 611 (Fibrous glass duct, rigid, classificação provisória na tabela, sem faixa medida: valor da categoria Medium rough)" },
      { "chave": "revest_la_vidro_face", "material": "Revestimento interno de lã de vidro com face", "eps_mm": "0.9", "faixa_mm": "1.52", "padrao": "", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 1 Duct Roughness Factors, p. 21.7, PDF 611 (Fibrous glass duct liner, air side with facing material: valor da categoria Medium rough)" },
      { "chave": "revest_la_vidro_spray", "material": "Revestimento interno de lã de vidro com pintura por spray", "eps_mm": "3.0", "faixa_mm": "4.57", "padrao": "", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 1 Duct Roughness Factors, p. 21.7, PDF 611 (Fibrous glass duct liner, air side spray coated: valor da categoria Rough)" },
      { "chave": "flexivel_metalico", "material": "Flexível metálico corrugado, todo esticado", "eps_mm": "3.0", "faixa_mm": "1.2 a 2.1", "padrao": "", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 1 Duct Roughness Factors, p. 21.7, PDF 611 (Flexible duct, metallic corrugated, fully extended: valor da categoria Rough)" },
      { "chave": "concreto", "material": "Concreto", "eps_mm": "3.0", "faixa_mm": "0.30 a 3.0", "padrao": "", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 1 Duct Roughness Factors, p. 21.7, PDF 611 (Concrete: valor da categoria Rough)" }
    ],
    arDimensoes: [
      { "forma": "circular", "d_mm": "100", "fonte": "premissa do app (série de 25, 50 e 100 mm). CONFERIR com catálogo de duto circular" },
      { "forma": "circular", "d_mm": "125", "fonte": "premissa do app (série de 25, 50 e 100 mm). CONFERIR com catálogo de duto circular" },
      { "forma": "circular", "d_mm": "150", "fonte": "premissa do app (série de 25, 50 e 100 mm). CONFERIR com catálogo de duto circular" },
      { "forma": "circular", "d_mm": "175", "fonte": "premissa do app (série de 25, 50 e 100 mm). CONFERIR com catálogo de duto circular" },
      { "forma": "circular", "d_mm": "200", "fonte": "premissa do app (série de 25, 50 e 100 mm). CONFERIR com catálogo de duto circular" },
      { "forma": "circular", "d_mm": "225", "fonte": "premissa do app (série de 25, 50 e 100 mm). CONFERIR com catálogo de duto circular" },
      { "forma": "circular", "d_mm": "250", "fonte": "premissa do app (série de 25, 50 e 100 mm). CONFERIR com catálogo de duto circular" },
      { "forma": "circular", "d_mm": "300", "fonte": "premissa do app (série de 25, 50 e 100 mm). CONFERIR com catálogo de duto circular" },
      { "forma": "circular", "d_mm": "350", "fonte": "premissa do app (série de 25, 50 e 100 mm). CONFERIR com catálogo de duto circular" },
      { "forma": "circular", "d_mm": "400", "fonte": "premissa do app (série de 25, 50 e 100 mm). CONFERIR com catálogo de duto circular" },
      { "forma": "circular", "d_mm": "450", "fonte": "premissa do app (série de 25, 50 e 100 mm). CONFERIR com catálogo de duto circular" },
      { "forma": "circular", "d_mm": "500", "fonte": "premissa do app (série de 25, 50 e 100 mm). CONFERIR com catálogo de duto circular" },
      { "forma": "circular", "d_mm": "550", "fonte": "premissa do app (série de 25, 50 e 100 mm). CONFERIR com catálogo de duto circular" },
      { "forma": "circular", "d_mm": "600", "fonte": "premissa do app (série de 25, 50 e 100 mm). CONFERIR com catálogo de duto circular" },
      { "forma": "circular", "d_mm": "650", "fonte": "premissa do app (série de 25, 50 e 100 mm). CONFERIR com catálogo de duto circular" },
      { "forma": "circular", "d_mm": "700", "fonte": "premissa do app (série de 25, 50 e 100 mm). CONFERIR com catálogo de duto circular" },
      { "forma": "circular", "d_mm": "750", "fonte": "premissa do app (série de 25, 50 e 100 mm). CONFERIR com catálogo de duto circular" },
      { "forma": "circular", "d_mm": "800", "fonte": "premissa do app (série de 25, 50 e 100 mm). CONFERIR com catálogo de duto circular" },
      { "forma": "circular", "d_mm": "900", "fonte": "premissa do app (série de 25, 50 e 100 mm). CONFERIR com catálogo de duto circular" },
      { "forma": "circular", "d_mm": "1000", "fonte": "premissa do app (série de 25, 50 e 100 mm). CONFERIR com catálogo de duto circular" },
      { "forma": "circular", "d_mm": "1100", "fonte": "premissa do app (série de 25, 50 e 100 mm). CONFERIR com catálogo de duto circular" },
      { "forma": "circular", "d_mm": "1200", "fonte": "premissa do app (série de 25, 50 e 100 mm). CONFERIR com catálogo de duto circular" },
      { "forma": "circular", "d_mm": "1300", "fonte": "premissa do app (série de 25, 50 e 100 mm). CONFERIR com catálogo de duto circular" },
      { "forma": "circular", "d_mm": "1400", "fonte": "premissa do app (série de 25, 50 e 100 mm). CONFERIR com catálogo de duto circular" },
      { "forma": "circular", "d_mm": "1500", "fonte": "premissa do app (série de 25, 50 e 100 mm). CONFERIR com catálogo de duto circular" }
    ],
    arClasses: [
      { "classe_Pa": "125", "pressao_operacao_Pa": "Abaixo de 125", "tipo_pressao": "Positiva/negativa", "v_max_m_s": "10", "observacao": "", "fonte": "ABNT NBR 16401-1:2024, 10.4.1.2, Tabela 1 Classes de pressão, p. 26, PDF 36" },
      { "classe_Pa": "250", "pressao_operacao_Pa": "Acima de 125 até 250", "tipo_pressao": "Positiva/negativa", "v_max_m_s": "12.5", "observacao": "", "fonte": "ABNT NBR 16401-1:2024, 10.4.1.2, Tabela 1 Classes de pressão, p. 26, PDF 36" },
      { "classe_Pa": "500", "pressao_operacao_Pa": "Acima de 250 até 500", "tipo_pressao": "Positiva/negativa", "v_max_m_s": "12.5", "observacao": "", "fonte": "ABNT NBR 16401-1:2024, 10.4.1.2, Tabela 1 Classes de pressão, p. 26, PDF 36" },
      { "classe_Pa": "750", "pressao_operacao_Pa": "Acima de 500 até 750", "tipo_pressao": "Positiva/negativa", "v_max_m_s": "20", "observacao": "", "fonte": "ABNT NBR 16401-1:2024, 10.4.1.2, Tabela 1 Classes de pressão, p. 26, PDF 36" },
      { "classe_Pa": "1000", "pressao_operacao_Pa": "Acima de 750 até 1 000", "tipo_pressao": "Positiva", "v_max_m_s": "20", "observacao": "", "fonte": "ABNT NBR 16401-1:2024, 10.4.1.2, Tabela 1 Classes de pressão, p. 26, PDF 36" },
      { "classe_Pa": "1500", "pressao_operacao_Pa": "Acima de 1 000 até 1 500", "tipo_pressao": "Positiva", "v_max_m_s": "", "observacao": "Conforme especificado", "fonte": "ABNT NBR 16401-1:2024, 10.4.1.2, Tabela 1 Classes de pressão, p. 26, PDF 36" },
      { "classe_Pa": "2500", "pressao_operacao_Pa": "Acima de 1 500 até 2 500", "tipo_pressao": "Positiva", "v_max_m_s": "", "observacao": "Conforme especificado", "fonte": "ABNT NBR 16401-1:2024, 10.4.1.2, Tabela 1 Classes de pressão, p. 26, PDF 36" }
    ],
    arVazamento: [
      { "linha": "1", "tipo_sistema": "Sistemas de baixa capacidade, sistemas pequenos de exaustão/retorno, sistemas residenciais", "pressao_trabalho_Pa": "125", "pcv_pct": "5", "area_ensaiada_pct": "0 a 10", "fonte": "ABNT NBR 16401-1:2024, 10.4.2, Tabela 2 Valores de referência de vazamentos para rede de dutos, p. 27, PDF 37" },
      { "linha": "2", "tipo_sistema": "Insuflação, retorno e exaustão de sistemas de zona única e multizonas", "pressao_trabalho_Pa": "500", "pcv_pct": "5", "area_ensaiada_pct": "20 a 30", "fonte": "ABNT NBR 16401-1:2024, 10.4.2, Tabela 2 Valores de referência de vazamentos para rede de dutos, p. 27, PDF 37" },
      { "linha": "3", "tipo_sistema": "Sistemas de dutos duplos tanto para resfriamento como para aquecimento", "pressao_trabalho_Pa": "1 500", "pcv_pct": "5", "area_ensaiada_pct": "20 a 30", "fonte": "ABNT NBR 16401-1:2024, 10.4.2, Tabela 2 Valores de referência de vazamentos para rede de dutos, p. 27, PDF 37" },
      { "linha": "4", "tipo_sistema": "Insuflação de sistemas VAV e CAV, a montante da caixa", "pressao_trabalho_Pa": "1 000", "pcv_pct": "5", "area_ensaiada_pct": "20 a 30", "fonte": "ABNT NBR 16401-1:2024, 10.4.2, Tabela 2 Valores de referência de vazamentos para rede de dutos, p. 27, PDF 37" },
      { "linha": "5", "tipo_sistema": "Insuflação de sistemas VAV e CAV, a jusante da caixa", "pressao_trabalho_Pa": "250", "pcv_pct": "5", "area_ensaiada_pct": "20 a 30", "fonte": "ABNT NBR 16401-1:2024, 10.4.2, Tabela 2 Valores de referência de vazamentos para rede de dutos, p. 27, PDF 37" },
      { "linha": "6", "tipo_sistema": "Retorno de sistemas VAV e CAV, caixa a montante", "pressao_trabalho_Pa": "750", "pcv_pct": "5", "area_ensaiada_pct": "20 a 30", "fonte": "ABNT NBR 16401-1:2024, 10.4.2, Tabela 2 Valores de referência de vazamentos para rede de dutos, p. 27, PDF 37" },
      { "linha": "7", "tipo_sistema": "Retorno de sistemas VAV e CAV, caixa a jusante", "pressao_trabalho_Pa": "250", "pcv_pct": "5", "area_ensaiada_pct": "20 a 30", "fonte": "ABNT NBR 16401-1:2024, 10.4.2, Tabela 2 Valores de referência de vazamentos para rede de dutos, p. 27, PDF 37" },
      { "linha": "8", "tipo_sistema": "Ar primário para sistemas de viga fria", "pressao_trabalho_Pa": "1 000 a 1 500", "pcv_pct": "5", "area_ensaiada_pct": "20 a 30", "fonte": "ABNT NBR 16401-1:2024, 10.4.2, Tabela 2 Valores de referência de vazamentos para rede de dutos, p. 27, PDF 37" },
      { "linha": "9", "tipo_sistema": "Sistemas de indução de alta pressão", "pressao_trabalho_Pa": "1 500", "pcv_pct": "5", "area_ensaiada_pct": "20 a 30", "fonte": "ABNT NBR 16401-1:2024, 10.4.2, Tabela 2 Valores de referência de vazamentos para rede de dutos, p. 27, PDF 37" },
      { "linha": "10", "tipo_sistema": "Sistemas de dutos de insuflamento e retorno localizados no exterior", "pressao_trabalho_Pa": "750", "pcv_pct": "2", "area_ensaiada_pct": "20 a 30", "fonte": "ABNT NBR 16401-1:2024, 10.4.2, Tabela 2 Valores de referência de vazamentos para rede de dutos, p. 27, PDF 37" },
      { "linha": "11", "tipo_sistema": "Sistemas de exaustão localizados no ambiente", "pressao_trabalho_Pa": "750", "pcv_pct": "2", "area_ensaiada_pct": "20 a 30", "fonte": "ABNT NBR 16401-1:2024, 10.4.2, Tabela 2 Valores de referência de vazamentos para rede de dutos, p. 27, PDF 37" },
      { "linha": "12", "tipo_sistema": "Sistemas para salas limpas, laboratórios", "pressao_trabalho_Pa": "1 000 a 1 500", "pcv_pct": "2", "area_ensaiada_pct": "75 a 100", "fonte": "ABNT NBR 16401-1:2024, 10.4.2, Tabela 2 Valores de referência de vazamentos para rede de dutos, p. 27, PDF 37" },
      { "linha": "13", "tipo_sistema": "Sistemas para salas estéreis, com baixa umidade relativa (< 45 %), áreas biocontidas", "pressao_trabalho_Pa": "1 000 a 2 000", "pcv_pct": "2", "area_ensaiada_pct": "75 a 100", "fonte": "ABNT NBR 16401-1:2024, 10.4.2, Tabela 2 Valores de referência de vazamentos para rede de dutos, p. 27, PDF 37" }
    ],
    arDerivacoes: [
      { "tabela": "10", "codigo": "SD5-12", "descricao": "Tê a 90°, ramal com entrada a 45°", "descricao_original": "Tee, 45° entry branch", "c_principal": "0.15", "c_ramal": "0.64", "qs_qc": "0.8", "as_ac": "0.69", "qb_qc": "0.2", "ab_ac": "0.25", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 10 Options for Selecting 90° Takeoff, p. 21.22, PDF 626 (coeficientes para Qs/Qc = 0,8 e As/Ac = 0,69 na passagem direta e Qb/Qc = 0,2 e Ab/Ac = 0,25 no ramal)" },
      { "tabela": "10", "codigo": "SD5-4", "descricao": "Derivação a 45° com curva de 45°, ramal a 90° do tronco", "descricao_original": "Wye, 45°, Straight body branch with 45° elbow, 90° to main", "c_principal": "0.15", "c_ramal": "0.74", "qs_qc": "0.8", "as_ac": "0.69", "qb_qc": "0.2", "ab_ac": "0.25", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 10 Options for Selecting 90° Takeoff, p. 21.22, PDF 626 (coeficientes para Qs/Qc = 0,8 e As/Ac = 0,69 na passagem direta e Qb/Qc = 0,2 e Ab/Ac = 0,25 no ramal)" },
      { "tabela": "10", "codigo": "SD5-11", "descricao": "Tê a 90°, ramal cônico", "descricao_original": "Tee, Conical branch", "c_principal": "0.15", "c_ramal": "0.87", "qs_qc": "0.8", "as_ac": "0.69", "qb_qc": "0.2", "ab_ac": "0.25", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 10 Options for Selecting 90° Takeoff, p. 21.22, PDF 626 (coeficientes para Qs/Qc = 0,8 e As/Ac = 0,69 na passagem direta e Qb/Qc = 0,2 e Ab/Ac = 0,25 no ramal)" },
      { "tabela": "10", "codigo": "SD5-10", "descricao": "Tê a 90°, ramal cônico com redução no corpo", "descricao_original": "Tee, Conical branch tapered into body", "c_principal": "0.15", "c_ramal": "1.10", "qs_qc": "0.8", "as_ac": "0.69", "qb_qc": "0.2", "ab_ac": "0.25", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 10 Options for Selecting 90° Takeoff, p. 21.22, PDF 626 (coeficientes para Qs/Qc = 0,8 e As/Ac = 0,69 na passagem direta e Qb/Qc = 0,2 e Ab/Ac = 0,25 no ramal)" },
      { "tabela": "10", "codigo": "SD5-9", "descricao": "Tê a 90°", "descricao_original": "Tee", "c_principal": "0.15", "c_ramal": "1.80", "qs_qc": "0.8", "as_ac": "0.69", "qb_qc": "0.2", "ab_ac": "0.25", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 10 Options for Selecting 90° Takeoff, p. 21.22, PDF 626 (coeficientes para Qs/Qc = 0,8 e As/Ac = 0,69 na passagem direta e Qb/Qc = 0,2 e Ab/Ac = 0,25 no ramal)" },
      { "tabela": "11", "codigo": "SD5-2", "descricao": "Derivação a 45°, ramal cônico com redução no corpo", "descricao_original": "Wye, 45°, Conical branch tapered into body", "c_principal": "0.15", "c_ramal": "0.45", "qs_qc": "0.8", "as_ac": "0.69", "qb_qc": "0.2", "ab_ac": "0.25", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 11 Options for Selecting 45° Takeoff (Wye), p. 21.22, PDF 626 (coeficientes para Qs/Qc = 0,8 e As/Ac = 0,69 na passagem direta e Qb/Qc = 0,2 e Ab/Ac = 0,25 no ramal)" },
      { "tabela": "11", "codigo": "SD5-3", "descricao": "Derivação a 45°, corpo reto com transição de redução", "descricao_original": "Wye, 45°, Straight body branch with reduction transition", "c_principal": "0.15", "c_ramal": "0.50", "qs_qc": "0.8", "as_ac": "0.69", "qb_qc": "0.2", "ab_ac": "0.25", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 11 Options for Selecting 45° Takeoff (Wye), p. 21.22, PDF 626 (coeficientes para Qs/Qc = 0,8 e As/Ac = 0,69 na passagem direta e Qb/Qc = 0,2 e Ab/Ac = 0,25 no ramal)" },
      { "tabela": "11", "codigo": "SD5-1", "descricao": "Derivação a 45°", "descricao_original": "Wye, 45°", "c_principal": "0.15", "c_ramal": "0.70", "qs_qc": "0.8", "as_ac": "0.69", "qb_qc": "0.2", "ab_ac": "0.25", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 11 Options for Selecting 45° Takeoff (Wye), p. 21.22, PDF 626 (coeficientes para Qs/Qc = 0,8 e As/Ac = 0,69 na passagem direta e Qb/Qc = 0,2 e Ab/Ac = 0,25 no ramal)" }
    ],
    arVelocidades: [
      { "chave": "shaft", "posicao": "Em shaft ou acima de forro de gesso fechado", "posicao_original": "In shaft or above solid drywall ceiling", "nc": "45", "nc_obs": "", "v_retangular_m_s": "17.8", "v_circular_m_s": "25.4", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 12 Recommended Maximum Airflow Velocities to Achieve Specified Acoustic Design Criteria, p. 21.23, PDF 627" },
      { "chave": "shaft", "posicao": "Em shaft ou acima de forro de gesso fechado", "posicao_original": "In shaft or above solid drywall ceiling", "nc": "35", "nc_obs": "", "v_retangular_m_s": "12.7", "v_circular_m_s": "17.8", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 12 Recommended Maximum Airflow Velocities to Achieve Specified Acoustic Design Criteria, p. 21.23, PDF 627" },
      { "chave": "shaft", "posicao": "Em shaft ou acima de forro de gesso fechado", "posicao_original": "In shaft or above solid drywall ceiling", "nc": "25", "nc_obs": "ou menos", "v_retangular_m_s": "7.6", "v_circular_m_s": "12.7", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 12 Recommended Maximum Airflow Velocities to Achieve Specified Acoustic Design Criteria, p. 21.23, PDF 627" },
      { "chave": "forro", "posicao": "Acima de forro acústico suspenso", "posicao_original": "Above suspended acoustical ceiling", "nc": "45", "nc_obs": "", "v_retangular_m_s": "12.7", "v_circular_m_s": "22.9", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 12 Recommended Maximum Airflow Velocities to Achieve Specified Acoustic Design Criteria, p. 21.23, PDF 627" },
      { "chave": "forro", "posicao": "Acima de forro acústico suspenso", "posicao_original": "Above suspended acoustical ceiling", "nc": "35", "nc_obs": "", "v_retangular_m_s": "8.9", "v_circular_m_s": "15.2", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 12 Recommended Maximum Airflow Velocities to Achieve Specified Acoustic Design Criteria, p. 21.23, PDF 627" },
      { "chave": "forro", "posicao": "Acima de forro acústico suspenso", "posicao_original": "Above suspended acoustical ceiling", "nc": "25", "nc_obs": "ou menos", "v_retangular_m_s": "5.1", "v_circular_m_s": "10.2", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 12 Recommended Maximum Airflow Velocities to Achieve Specified Acoustic Design Criteria, p. 21.23, PDF 627" },
      { "chave": "ocupado", "posicao": "Duto dentro do recinto ocupado", "posicao_original": "Duct within occupied space", "nc": "45", "nc_obs": "", "v_retangular_m_s": "10.2", "v_circular_m_s": "19.8", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 12 Recommended Maximum Airflow Velocities to Achieve Specified Acoustic Design Criteria, p. 21.23, PDF 627" },
      { "chave": "ocupado", "posicao": "Duto dentro do recinto ocupado", "posicao_original": "Duct within occupied space", "nc": "35", "nc_obs": "", "v_retangular_m_s": "7.4", "v_circular_m_s": "13.2", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 12 Recommended Maximum Airflow Velocities to Achieve Specified Acoustic Design Criteria, p. 21.23, PDF 627" },
      { "chave": "ocupado", "posicao": "Duto dentro do recinto ocupado", "posicao_original": "Duct within occupied space", "nc": "25", "nc_obs": "ou menos", "v_retangular_m_s": "4.8", "v_circular_m_s": "8.6", "fonte": "ASHRAE Fundamentals 2021 (SI), cap. 21, Tab. 12 Recommended Maximum Airflow Velocities to Achieve Specified Acoustic Design Criteria, p. 21.23, PDF 627" }
    ]
  };
})(window.HVAC);
</script>
<script>
/* ==== js/dados/tabelas.js ==== */
/* Redes HVAC. Tabelas da água gelada: converte o texto de tabelas_brutas.js (gerado dos CSV pelo build)
   em números e índices. Sem DOM. Comparação de texto sem diferenciar maiúsculas, como na planilha v1.0.1. */
(function (H) {
  'use strict';
  var B = H.dados.bruto || {};

  function num(s) {
    if (s === null || s === undefined) { return null; }
    s = String(s).trim();
    if (s === '') { return null; }
    var v = parseFloat(s);
    return isFinite(v) ? v : null;
  }
  // chave de busca: partes unidas por "|", em minúsculas
  function chave() { return Array.prototype.join.call(arguments, '|').toLowerCase(); }
  function mapa() { return Object.create(null); }

  // --- tubos e especificações ---
  var tubos = [], tubosEsp = mapa(), tuboChave = mapa();
  (B.tubos || []).forEach(function (l) {
    var de = num(l.DE_mm), e = num(l.e_mm);
    var t = { esp: l.especificacao, fam: l.familia, dn: l.DN, dnmm: num(l.DN_mm), de: de, e: e, di: de - 2 * e, fonte: l.fonte };
    tubos.push(t);
    var ke = chave(t.esp);
    (tubosEsp[ke] = tubosEsp[ke] || []).push(t);
    var kc = chave(t.esp, t.dn);
    if (!tuboChave[kc]) { tuboChave[kc] = t; }
  });
  var especs = [], especChave = mapa();
  (B.especificacoes || []).forEach(function (l) {
    var e = { nome: l.especificacao, fam: l.familia, eps: num(l.eps_mm), fonteEps: l.fonte_eps, uso: l.uso };
    especs.push(e);
    if (!especChave[chave(e.nome)]) { especChave[chave(e.nome)] = e; }
  });

  // --- fluidos (blocos por fluido|concentração, na ordem do arquivo) ---
  var fluidos = mapa(), listaFluidos = [];
  (B.fluidos || []).forEach(function (l) {
    var k = chave(l.fluido, String(num(l.conc_vol_pct)));
    if (!fluidos[k]) { fluidos[k] = []; listaFluidos.push({ fluido: l.fluido, conc: num(l.conc_vol_pct) }); }
    fluidos[k].push({ t: num(l.T_C), rho: num(l.rho_kg_m3), cp: num(l.cp_kJ_kgK), mu: num(l.mu_mPa_s), fonte: l.fonte });
  });
  var congelamento = mapa();
  (B.congelamento || []).forEach(function (l) {
    congelamento[chave(l.fluido, String(num(l.conc_vol_pct)))] = { tcong: num(l.T_congelamento_C), concMassa: num(l.conc_massa_pct), fonte: l.fonte };
  });

  // --- uniões e itens de acessório ---
  var unioes = mapa();
  (B.unioes || []).forEach(function (l) { var k = chave(l.familia); (unioes[k] = unioes[k] || []).push(l.uniao); });
  var itens = [], itemChave = mapa();
  (B.itensAcessorios || []).forEach(function (l) {
    var it = { fam: l.familia, uniao: l.uniao, item: l.item, metodo: l.metodo, param: l.param, fonte: l.fonte };
    itens.push(it);
    var k = chave(it.fam, it.uniao, it.item);
    if (!itemChave[k]) { itemChave[k] = it; }
  });

  // --- Tabelas 3 e 4 do cap. 22 (K por DN): tabela[DN mm][parâmetro] = número ou null ---
  function tabelaDN(linhas) {
    var m = mapa(), dns = [];
    (linhas || []).forEach(function (l) {
      var dn = num(l.DN_mm), o = mapa();
      Object.keys(l).forEach(function (c) { if (c !== 'DN_mm') { o[c] = num(l[c]); } });
      m[dn] = o; dns.push(dn);
    });
    dns.sort(function (a, b) { return a - b; });
    return { valor: m, dns: dns };
  }
  var t3 = tabelaDN(B.t3), t4 = tabelaDN(B.t4);

  // --- fT do Crane (edição de 2009): pares [DN inicial da faixa, fT], em ordem ---
  var craneFt = (B.craneFt || []).map(function (l) { return [num(l.DN_mm_de), num(l.fT)]; });
  craneFt.sort(function (a, b) { return a[0] - b[0]; });

  var reducoes = mapa();
  (B.reducoes || []).forEach(function (l) {
    reducoes[chave(l.tipo, l.uniao, String(num(l.DN_maior_mm)), String(num(l.DN_menor_mm)))] = { k: num(l.K), fonte: l.fonte };
  });
  var erosao = (B.erosao || []).map(function (l) { return [num(l.horas_ano), num(l.v_max_m_s)]; });
  erosao.sort(function (a, b) { return a[0] - b[0]; });
  var COL901 = ['v_ate2000_outro', 'v_ate2000_var', 'v_2000a4400_outro', 'v_2000a4400_var', 'v_acima4400_outro', 'v_acima4400_var'];
  var ashrae901 = (B.ashrae901 || []).map(function (l) {
    return { dnmm: num(l.DN_mm), v: COL901.map(function (c) { return num(l[c]); }), fonte: l.fonte };
  });

  H.dados.tab = {
    num: num,
    chave: chave,
    tubos: tubos,
    especificacoes: especs,
    espec: function (nome) { return especChave[chave(nome === null || nome === undefined ? '' : nome)] || null; },
    tubosDaEsp: function (nome) { return tubosEsp[chave(nome === null || nome === undefined ? '' : nome)] || []; },
    tubo: function (esp, dn) { return tuboChave[chave(esp === null || esp === undefined ? '' : esp, dn === null || dn === undefined ? '' : dn)] || null; },
    fluidos: fluidos,
    listaFluidos: listaFluidos,
    congelamento: congelamento,
    unioes: function (fam) { return unioes[chave(fam || '')] || []; },
    itens: itens,
    item: function (fam, uniao, item) { return itemChave[chave(fam || '', uniao || '', item || '')] || null; },
    t3: t3,
    t4: t4,
    craneFt: craneFt,
    craneFtFonte: (B.craneFt && B.craneFt[0]) ? B.craneFt[0].fonte : '',
    reducoes: reducoes,
    erosao: erosao,
    ashrae901: ashrae901,
    velocidadesEconomicas: (B.velocidadesEconomicas || []).map(function (l) {
      return { aplicacao: l.aplicacao, vMin: num(l.v_min_m_s), vMax: num(l.v_max_m_s), fonte: l.fonte };
    }),
    clausulas: (B.clausulas || []).map(function (l) { return { referencia: l.referencia, texto: l.texto, uso: l.uso_na_planilha }; }),
    // selo de um valor, pelo texto da fonte: "conferir", "premissa", "informado" (pelo projetista) ou "norma"
    selo: function (fonte) {
      var f = String(fonte || '');
      if (f.indexOf('CONFERIR') >= 0) { return 'conferir'; }
      if (f.toLowerCase().indexOf('premissa') >= 0) { return 'premissa'; }
      if (f.indexOf('informado pelo projetista') >= 0) { return 'informado'; }
      return 'norma';
    }
  };
})(window.HVAC);

</script>
<script>
/* ==== js/dados/tabelas_ar.js ==== */
/* Redes HVAC. Tabelas dos dutos de ar: converte o texto de tabelas_brutas.js (gerado dos CSV ar_*.csv pelo build)
   em números e índices. Sem DOM. Fica em H.dados.tab.ar; carregar depois de tabelas.js. */
(function (H) {
  'use strict';
  var B = H.dados.bruto || {}, TAB = H.dados.tab, num = TAB.num, chave = TAB.chave;
  function mapa() { return Object.create(null); }

  // --- materiais e rugosidade ---
  var materiais = [], matChave = mapa(), matPadrao = null;
  (B.arMateriais || []).forEach(function (l) {
    var m = { chave: l.chave, nome: l.material, eps: num(l.eps_mm), faixa: l.faixa_mm, padrao: l.padrao === 'sim', fonte: l.fonte };
    materiais.push(m);
    if (!matChave[chave(m.chave)]) { matChave[chave(m.chave)] = m; }
    if (m.padrao && !matPadrao) { matPadrao = m; }
  });

  // --- lista de diâmetros do circular, em ordem ---
  var diametros = [], fonteDiametros = '';
  (B.arDimensoes || []).forEach(function (l) {
    if (l.forma === 'circular' && num(l.d_mm) !== null) { diametros.push(num(l.d_mm)); fonteDiametros = fonteDiametros || l.fonte; }
  });
  diametros.sort(function (a, b) { return a - b; });

  // --- classes de pressão (NBR 16401-1, Tabela 1) ---
  var classes = [], classeChave = mapa();
  (B.arClasses || []).forEach(function (l) {
    var c = { classe: num(l.classe_Pa), operacao: l.pressao_operacao_Pa, tipo: l.tipo_pressao, vMax: num(l.v_max_m_s), obs: l.observacao, fonte: l.fonte };
    classes.push(c); classeChave[String(c.classe)] = c;
  });

  // --- vazamento admissível (NBR 16401-1, Tabela 2): só sugestão para o campo ---
  var vazamento = (B.arVazamento || []).map(function (l) {
    return { linha: num(l.linha), tipo: l.tipo_sistema, pressao: l.pressao_trabalho_Pa, pcv: num(l.pcv_pct), areaEnsaiada: l.area_ensaiada_pct, fonte: l.fonte };
  });

  // --- derivações (Fundamentals 2021, cap. 21, Tabelas 10 e 11) ---
  var derivacoes = [], derivChave = mapa();
  (B.arDerivacoes || []).forEach(function (l) {
    var d = {
      tabela: l.tabela, codigo: l.codigo, descricao: l.descricao, original: l.descricao_original,
      principal: num(l.c_principal), ramal: num(l.c_ramal),
      qsQc: num(l.qs_qc), asAc: num(l.as_ac), qbQc: num(l.qb_qc), abAc: num(l.ab_ac), fonte: l.fonte
    };
    derivacoes.push(d); derivChave[chave(d.codigo)] = d;
  });

  // --- velocidade máxima por ruído (Fundamentals 2021, cap. 21, Tabela 12) ---
  var ruido = [], ruidoChave = mapa();
  (B.arVelocidades || []).forEach(function (l) {
    var r = { chave: l.chave, posicao: l.posicao, original: l.posicao_original, nc: num(l.nc), ncObs: l.nc_obs, retangular: num(l.v_retangular_m_s), circular: num(l.v_circular_m_s), fonte: l.fonte };
    ruido.push(r); ruidoChave[chave(r.chave, String(r.nc))] = r;
  });

  TAB.ar = {
    materiais: materiais,
    material: function (ch) { return matChave[chave(ch === null || ch === undefined ? '' : ch)] || null; },
    materialPadrao: matPadrao,
    diametros: diametros,
    fonteDiametros: fonteDiametros,
    classes: classes,
    classe: function (c) { return classeChave[String(c)] || null; },
    vazamento: vazamento,
    derivacoes: derivacoes,
    derivacao: function (codigo) { return derivChave[chave(codigo === null || codigo === undefined ? '' : codigo)] || null; },
    ruido: ruido,
    limiteRuido: function (posicao, nc) { return ruidoChave[chave(posicao || '', String(nc))] || null; }
  };
})(window.HVAC);

</script>
<script>
/* ==== js/dados/exemplo.js ==== */
/* GERADO por ferramentas\gera_exemplo.py a partir das entradas do exemplo da planilha v1.0.1
   (src\testes\gabarito.js). Não editar à mão. Projeto de exemplo: 13 trechos, 520 kW, margem de 10 %. */
(function (H) {
  'use strict';
  H.dados.exemplo = {
    "nome": "Exemplo: prédio de 3 pavimentos, 520 kW",
    "revisao": "R00",
    "cliente": "",
    "local": "Brasília - DF",
    "responsavel": "",
    "registro": "",
    "data": "",
    "sistema": {
      "circuito": "fechado",
      "controle": "variavel",
      "horasAno": 3000
    },
    "fluido": {
      "tipo": "agua",
      "concentracao": 0,
      "tAlim": 7,
      "tRet": 12,
      "baseT": "alimentacao",
      "tManual": null
    },
    "criterios": {
      "dnLimite": 50,
      "vMaxPequeno": 1.2,
      "paMax": 400,
      "paMin": 100,
      "envelhecimento": 0.15,
      "vMin": 0.6,
      "paMinArraste": 75,
      "autoridadeMin": 0.3
    },
    "bomba": {
      "margem": 0.1,
      "rendBomba": 0.7,
      "rendMotor": 0.92
    },
    "agua": {
      "trechos": [
        {
          "id": "T01",
          "montante": "",
          "circuito": "Principal",
          "descricao": "Recalque da bomba + casa de máquinas (chiller)",
          "kW": null,
          "vazao": null,
          "fd": null,
          "especificacao": "Aço carbono Sch 40",
          "dn": "6\"",
          "L": 30,
          "idaVolta": 2,
          "epsManual": null
        },
        {
          "id": "T02",
          "montante": "T01",
          "circuito": "Prumada",
          "descricao": "Prumada — térreo ao 1º pavimento",
          "kW": null,
          "vazao": null,
          "fd": null,
          "especificacao": "Aço carbono Sch 40",
          "dn": "6\"",
          "L": 4,
          "idaVolta": 2,
          "epsManual": null
        },
        {
          "id": "T03",
          "montante": "T02",
          "circuito": "Prumada",
          "descricao": "Prumada — 1º ao 2º pavimento",
          "kW": null,
          "vazao": null,
          "fd": null,
          "especificacao": "Aço carbono Sch 40",
          "dn": "5\"",
          "L": 4,
          "idaVolta": 2,
          "epsManual": null
        },
        {
          "id": "T04",
          "montante": "T03",
          "circuito": "Prumada",
          "descricao": "Prumada — 2º ao 3º pavimento",
          "kW": null,
          "vazao": null,
          "fd": null,
          "especificacao": "Aço carbono Sch 40",
          "dn": "4\"",
          "L": 4,
          "idaVolta": 2,
          "epsManual": null
        },
        {
          "id": "T11",
          "montante": "T02",
          "circuito": "Pav. 1",
          "descricao": "Ramal 1º pav. — tronco",
          "kW": null,
          "vazao": null,
          "fd": null,
          "especificacao": "Aço carbono Sch 40",
          "dn": "3\"",
          "L": 25,
          "idaVolta": 2,
          "epsManual": null
        },
        {
          "id": "T12",
          "montante": "T11",
          "circuito": "Pav. 1",
          "descricao": "FC-101 (90 kW)",
          "kW": 90,
          "vazao": null,
          "fd": null,
          "especificacao": "Aço carbono Sch 40",
          "dn": "2 1/2\"",
          "L": 12,
          "idaVolta": 2,
          "epsManual": null
        },
        {
          "id": "T13",
          "montante": "T11",
          "circuito": "Pav. 1",
          "descricao": "FC-102 (70 kW) — exemplo de trecho a revisar",
          "kW": 70,
          "vazao": null,
          "fd": null,
          "especificacao": "Aço carbono Sch 40",
          "dn": "2\"",
          "L": 15,
          "idaVolta": 2,
          "epsManual": null
        },
        {
          "id": "T21",
          "montante": "T03",
          "circuito": "Pav. 2",
          "descricao": "Ramal 2º pav. — tronco",
          "kW": null,
          "vazao": null,
          "fd": null,
          "especificacao": "Aço carbono Sch 40",
          "dn": "3\"",
          "L": 25,
          "idaVolta": 2,
          "epsManual": null
        },
        {
          "id": "T22",
          "montante": "T21",
          "circuito": "Pav. 2",
          "descricao": "FC-201 (90 kW)",
          "kW": 90,
          "vazao": null,
          "fd": null,
          "especificacao": "Aço carbono Sch 40",
          "dn": "2 1/2\"",
          "L": 12,
          "idaVolta": 2,
          "epsManual": null
        },
        {
          "id": "T23",
          "montante": "T21",
          "circuito": "Pav. 2",
          "descricao": "FC-202 (70 kW)",
          "kW": 70,
          "vazao": null,
          "fd": null,
          "especificacao": "Aço carbono Sch 40",
          "dn": "2 1/2\"",
          "L": 15,
          "idaVolta": 2,
          "epsManual": null
        },
        {
          "id": "T31",
          "montante": "T04",
          "circuito": "Pav. 3",
          "descricao": "Ramal 3º pav. — tronco",
          "kW": null,
          "vazao": null,
          "fd": null,
          "especificacao": "Aço carbono Sch 40",
          "dn": "4\"",
          "L": 30,
          "idaVolta": 2,
          "epsManual": null
        },
        {
          "id": "T32",
          "montante": "T31",
          "circuito": "Pav. 3",
          "descricao": "FC-301 (185 kW)",
          "kW": 185,
          "vazao": null,
          "fd": null,
          "especificacao": "Aço carbono Sch 40",
          "dn": "4\"",
          "L": 10,
          "idaVolta": 2,
          "epsManual": null
        },
        {
          "id": "T33",
          "montante": "T31",
          "circuito": "Pav. 3",
          "descricao": "FC-302 (15 kW) — ligação em cobre",
          "kW": 15,
          "vazao": null,
          "fd": null,
          "especificacao": "Cobre NBR 13206 classe A",
          "dn": "35 mm",
          "L": 8,
          "idaVolta": 2,
          "epsManual": null
        }
      ],
      "conexoes": [
        {
          "trecho": "T01",
          "uniao": "Solda / flange",
          "item": "Cotovelo 90° raio longo (R/D = 1,5)",
          "qtd": 6,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T01",
          "uniao": "Solda / flange",
          "item": "Válvula borboleta",
          "qtd": 4,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T01",
          "uniao": "Solda / flange",
          "item": "Válvula de retenção portinhola",
          "qtd": 1,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T02",
          "uniao": "Solda / flange",
          "item": "Tê — passagem direta",
          "qtd": 1,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T03",
          "uniao": "Solda / flange",
          "item": "Tê — passagem direta",
          "qtd": 1,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T03",
          "uniao": "Solda / flange",
          "item": "Redução (contração)",
          "qtd": 1,
          "dnOutro": "6\"",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T04",
          "uniao": "Solda / flange",
          "item": "Tê — passagem direta",
          "qtd": 1,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T04",
          "uniao": "Solda / flange",
          "item": "Redução (contração)",
          "qtd": 1,
          "dnOutro": "5\"",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T11",
          "uniao": "Solda / flange",
          "item": "Tê — derivação",
          "qtd": 1,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T11",
          "uniao": "Solda / flange",
          "item": "Redução (contração)",
          "qtd": 1,
          "dnOutro": "6\"",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T11",
          "uniao": "Solda / flange",
          "item": "Cotovelo 90° raio longo (R/D = 1,5)",
          "qtd": 4,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T11",
          "uniao": "Solda / flange",
          "item": "Válvula borboleta",
          "qtd": 1,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T12",
          "uniao": "Solda / flange",
          "item": "Tê — derivação",
          "qtd": 1,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T12",
          "uniao": "Solda / flange",
          "item": "Redução (contração)",
          "qtd": 1,
          "dnOutro": "3\"",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T12",
          "uniao": "Solda / flange",
          "item": "Cotovelo 90° raio curto (R/D = 1)",
          "qtd": 4,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T12",
          "uniao": "Solda / flange",
          "item": "Válvula borboleta",
          "qtd": 2,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T13",
          "uniao": "Rosca",
          "item": "Tê — derivação",
          "qtd": 1,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T13",
          "uniao": "Rosca",
          "item": "Cotovelo 90° raio curto",
          "qtd": 4,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T13",
          "uniao": "Rosca",
          "item": "Válvula esfera (passagem plena)",
          "qtd": 2,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T21",
          "uniao": "Solda / flange",
          "item": "Tê — derivação",
          "qtd": 1,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T21",
          "uniao": "Solda / flange",
          "item": "Redução (contração)",
          "qtd": 1,
          "dnOutro": "5\"",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T21",
          "uniao": "Solda / flange",
          "item": "Cotovelo 90° raio longo (R/D = 1,5)",
          "qtd": 4,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T21",
          "uniao": "Solda / flange",
          "item": "Válvula borboleta",
          "qtd": 1,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T22",
          "uniao": "Solda / flange",
          "item": "Tê — derivação",
          "qtd": 1,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T22",
          "uniao": "Solda / flange",
          "item": "Redução (contração)",
          "qtd": 1,
          "dnOutro": "3\"",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T22",
          "uniao": "Solda / flange",
          "item": "Cotovelo 90° raio curto (R/D = 1)",
          "qtd": 4,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T22",
          "uniao": "Solda / flange",
          "item": "Válvula borboleta",
          "qtd": 2,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
