        {
          "trecho": "T23",
          "uniao": "Solda / flange",
          "item": "Tê — derivação",
          "qtd": 1,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T23",
          "uniao": "Solda / flange",
          "item": "Redução (contração)",
          "qtd": 1,
          "dnOutro": "3\"",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T23",
          "uniao": "Solda / flange",
          "item": "Cotovelo 90° raio curto (R/D = 1)",
          "qtd": 4,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T23",
          "uniao": "Solda / flange",
          "item": "Válvula borboleta",
          "qtd": 2,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T31",
          "uniao": "Solda / flange",
          "item": "Cotovelo 90° raio longo (R/D = 1,5)",
          "qtd": 2,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T31",
          "uniao": "Solda / flange",
          "item": "Válvula borboleta",
          "qtd": 1,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T32",
          "uniao": "Solda / flange",
          "item": "Tê — derivação",
          "qtd": 1,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T32",
          "uniao": "Solda / flange",
          "item": "Cotovelo 90° raio curto (R/D = 1)",
          "qtd": 4,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T32",
          "uniao": "Solda / flange",
          "item": "Válvula borboleta",
          "qtd": 2,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T33",
          "uniao": "Solda (brasagem)",
          "item": "Tê — derivação",
          "qtd": 1,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T33",
          "uniao": "Solda (brasagem)",
          "item": "Cotovelo 90°",
          "qtd": 6,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        },
        {
          "trecho": "T33",
          "uniao": "Solda (brasagem)",
          "item": "Válvula esfera (passagem plena)",
          "qtd": 2,
          "dnOutro": "",
          "kManual": null,
          "obs": ""
        }
      ],
      "equipamentos": [
        {
          "trecho": "T01",
          "descricao": "Evaporador do chiller",
          "tag": "CH-01",
          "dpCat": 55,
          "qCat": 90,
          "kv": null,
          "alturaEstatica": null,
          "valvulaControle": false,
          "obs": "valor ilustrativo do exemplo — usar o catálogo do equipamento selecionado"
        },
        {
          "trecho": "T01",
          "descricao": "Filtro Y (strainer)",
          "tag": "FY-01 DN150",
          "dpCat": null,
          "qCat": null,
          "kv": 340,
          "alturaEstatica": null,
          "valvulaControle": false,
          "obs": "valor ilustrativo do exemplo — usar o catálogo do equipamento selecionado"
        },
        {
          "trecho": "T01",
          "descricao": "Separador de ar / sujeira",
          "tag": "SA-01",
          "dpCat": 5,
          "qCat": null,
          "kv": null,
          "alturaEstatica": null,
          "valvulaControle": false,
          "obs": "valor ilustrativo do exemplo — usar o catálogo do equipamento selecionado"
        },
        {
          "trecho": "T12",
          "descricao": "Serpentina / fancoil",
          "tag": "FC-101",
          "dpCat": 40,
          "qCat": null,
          "kv": null,
          "alturaEstatica": null,
          "valvulaControle": false,
          "obs": "valor ilustrativo do exemplo — usar o catálogo do equipamento selecionado"
        },
        {
          "trecho": "T12",
          "descricao": "Válvula de controle 2 vias",
          "tag": "VC-101",
          "dpCat": null,
          "qCat": null,
          "kv": 25,
          "alturaEstatica": null,
          "valvulaControle": true,
          "obs": "valor ilustrativo do exemplo — usar o catálogo do equipamento selecionado"
        },
        {
          "trecho": "T12",
          "descricao": "Válvula de balanceamento",
          "tag": "VB-101 (aberta)",
          "dpCat": null,
          "qCat": null,
          "kv": 60,
          "alturaEstatica": null,
          "valvulaControle": false,
          "obs": "valor ilustrativo do exemplo — usar o catálogo do equipamento selecionado"
        },
        {
          "trecho": "T13",
          "descricao": "Serpentina / fancoil",
          "tag": "FC-102",
          "dpCat": 35,
          "qCat": null,
          "kv": null,
          "alturaEstatica": null,
          "valvulaControle": false,
          "obs": "valor ilustrativo do exemplo — usar o catálogo do equipamento selecionado"
        },
        {
          "trecho": "T13",
          "descricao": "Válvula de controle 2 vias",
          "tag": "VC-102",
          "dpCat": null,
          "qCat": null,
          "kv": 20,
          "alturaEstatica": null,
          "valvulaControle": true,
          "obs": "valor ilustrativo do exemplo — usar o catálogo do equipamento selecionado"
        },
        {
          "trecho": "T13",
          "descricao": "Válvula de balanceamento",
          "tag": "VB-102 (aberta)",
          "dpCat": null,
          "qCat": null,
          "kv": 40,
          "alturaEstatica": null,
          "valvulaControle": false,
          "obs": "valor ilustrativo do exemplo — usar o catálogo do equipamento selecionado"
        },
        {
          "trecho": "T22",
          "descricao": "Serpentina / fancoil",
          "tag": "FC-201",
          "dpCat": 40,
          "qCat": null,
          "kv": null,
          "alturaEstatica": null,
          "valvulaControle": false,
          "obs": "valor ilustrativo do exemplo — usar o catálogo do equipamento selecionado"
        },
        {
          "trecho": "T22",
          "descricao": "Válvula de controle 2 vias",
          "tag": "VC-201",
          "dpCat": null,
          "qCat": null,
          "kv": 25,
          "alturaEstatica": null,
          "valvulaControle": true,
          "obs": "valor ilustrativo do exemplo — usar o catálogo do equipamento selecionado"
        },
        {
          "trecho": "T22",
          "descricao": "Válvula de balanceamento",
          "tag": "VB-201 (aberta)",
          "dpCat": null,
          "qCat": null,
          "kv": 60,
          "alturaEstatica": null,
          "valvulaControle": false,
          "obs": "valor ilustrativo do exemplo — usar o catálogo do equipamento selecionado"
        },
        {
          "trecho": "T23",
          "descricao": "Serpentina / fancoil",
          "tag": "FC-202",
          "dpCat": 35,
          "qCat": null,
          "kv": null,
          "alturaEstatica": null,
          "valvulaControle": false,
          "obs": "valor ilustrativo do exemplo — usar o catálogo do equipamento selecionado"
        },
        {
          "trecho": "T23",
          "descricao": "Válvula de controle 2 vias",
          "tag": "VC-202",
          "dpCat": null,
          "qCat": null,
          "kv": 20,
          "alturaEstatica": null,
          "valvulaControle": true,
          "obs": "valor ilustrativo do exemplo — usar o catálogo do equipamento selecionado"
        },
        {
          "trecho": "T23",
          "descricao": "Válvula de balanceamento",
          "tag": "VB-202 (aberta)",
          "dpCat": null,
          "qCat": null,
          "kv": 40,
          "alturaEstatica": null,
          "valvulaControle": false,
          "obs": "valor ilustrativo do exemplo — usar o catálogo do equipamento selecionado"
        },
        {
          "trecho": "T32",
          "descricao": "Serpentina / fancoil",
          "tag": "FC-301",
          "dpCat": 45,
          "qCat": null,
          "kv": null,
          "alturaEstatica": null,
          "valvulaControle": false,
          "obs": "valor ilustrativo do exemplo — usar o catálogo do equipamento selecionado"
        },
        {
          "trecho": "T32",
          "descricao": "Válvula de controle 2 vias",
          "tag": "VC-301",
          "dpCat": null,
          "qCat": null,
          "kv": 40,
          "alturaEstatica": null,
          "valvulaControle": true,
          "obs": "valor ilustrativo do exemplo — usar o catálogo do equipamento selecionado"
        },
        {
          "trecho": "T32",
          "descricao": "Válvula de balanceamento",
          "tag": "VB-301 (aberta)",
          "dpCat": null,
          "qCat": null,
          "kv": 100,
          "alturaEstatica": null,
          "valvulaControle": false,
          "obs": "valor ilustrativo do exemplo — usar o catálogo do equipamento selecionado"
        },
        {
          "trecho": "T33",
          "descricao": "Serpentina / fancoil",
          "tag": "FC-302",
          "dpCat": 25,
          "qCat": null,
          "kv": null,
          "alturaEstatica": null,
          "valvulaControle": false,
          "obs": "valor ilustrativo do exemplo — usar o catálogo do equipamento selecionado"
        },
        {
          "trecho": "T33",
          "descricao": "Válvula de controle 2 vias",
          "tag": "VC-302",
          "dpCat": null,
          "qCat": null,
          "kv": 4,
          "alturaEstatica": null,
          "valvulaControle": true,
          "obs": "valor ilustrativo do exemplo — usar o catálogo do equipamento selecionado"
        },
        {
          "trecho": "T33",
          "descricao": "Válvula de balanceamento",
          "tag": "VB-302 (aberta)",
          "dpCat": null,
          "qCat": null,
          "kv": 6.3,
          "alturaEstatica": null,
          "valvulaControle": false,
          "obs": "valor ilustrativo do exemplo — usar o catálogo do equipamento selecionado"
        }
      ]
    }
  };
})(window.HVAC);

</script>
<script>
/* ==== js/dados/exemplo_ar.js ==== */
/* GERADO por codigo\testes\conferir_ar_python.py: unidades e rede de ar do exemplo do app (a rede de referência dos testes).
   Não editar à mão: alterar o script e rodar de novo. */
window.HVAC = window.HVAC || {};
(function (H) {
  'use strict';
  H.dados = H.dados || {};
  H.dados.exemploAr = {
 "unidades": [
  {
   "id": "FC-01",
   "descricao": "Fancoil do pavimento tipo",
   "calorTotalW": 11500,
   "calorSensivelW": 9200,
   "origemArquivo": "",
   "origemItem": "",
   "origemData": ""
  }
 ],
 "ar": {
  "premissas": {
   "altitude": 1060,
   "tAr": 20,
   "rhoManual": null,
   "muManual": null,
   "tRecinto": 24,
   "ur": 50
  },
  "metodo": {
   "modo": "pam",
   "paM": 1.0,
   "vPrimeiro": null
  },
  "criterios": {
   "paMin": 0.7,
   "paMax": 5.0,
   "classePressao": 250,
   "posicaoDuto": "forro",
   "nc": 35,
   "aspectoMax": 4,
   "passo": 50,
   "desbalanceamentoMax": 30,
   "material": "galvanizado"
  },
  "redes": [
   {
    "id": "R1",
    "descricao": "Fancoil FC-01, pavimento tipo",
    "unidade": "FC-01",
    "dT": 10,
    "vazamentoPct": 5,
    "efeitoSistema": 15,
    "filtroSaturado": 50,
    "vDescarga": null,
    "tAr": null,
    "trechos": [
     {
      "id": "I01",
      "montante": "",
      "lado": "insuflamento",
      "descricao": "Tronco na saída do fancoil",
      "vazao": null,
      "qs": null,
      "forma": "retangular",
      "d": null,
      "a": 450,
      "b": 300,
      "ladoFixo": 300,
      "L": 6.0,
      "material": "",
      "epsManual": null,
      "paMFab": null,
      "compressao": null
     },
     {
      "id": "I02",
      "montante": "I01",
      "lado": "",
      "descricao": "Tronco",
      "vazao": null,
      "qs": null,
      "forma": "retangular",
      "d": null,
      "a": 400,
      "b": 300,
      "ladoFixo": 300,
      "L": 4.0,
      "material": "",
      "epsManual": null,
      "paMFab": null,
      "compressao": null
     },
     {
      "id": "I03",
      "montante": "I02",
      "lado": "",
      "descricao": "Tronco",
      "vazao": null,
      "qs": null,
      "forma": "retangular",
      "d": null,
      "a": 350,
      "b": 250,
      "ladoFixo": 250,
      "L": 4.5,
      "material": "",
      "epsManual": null,
      "paMFab": null,
      "compressao": null
     },
     {
      "id": "I04",
      "montante": "I03",
      "lado": "",
      "descricao": "Tronco oval",
      "vazao": null,
      "qs": null,
      "forma": "oval",
      "d": null,
      "a": 400,
      "b": 200,
      "ladoFixo": 200,
      "L": 3.5,
      "material": "",
      "epsManual": null,
      "paMFab": null,
      "compressao": null
     },
     {
      "id": "RA",
      "montante": "I01",
      "lado": "",
      "descricao": "Ramal A",
      "vazao": null,
      "qs": null,
      "forma": "circular",
      "d": 250,
      "a": null,
      "b": null,
      "ladoFixo": null,
      "L": 2.5,
      "material": "",
      "epsManual": null,
      "paMFab": null,
      "compressao": null
     },
     {
      "id": "FA",
      "montante": "RA",
      "lado": "",
      "descricao": "Flexível do difusor A",
      "vazao": null,
      "qs": 2000,
      "forma": "flexivel",
      "d": 250,
      "a": null,
      "b": null,
      "ladoFixo": null,
      "L": 1.5,
      "material": "",
      "epsManual": null,
      "paMFab": null,
      "compressao": 4
     },
     {
      "id": "RB",
      "montante": "I02",
      "lado": "",
      "descricao": "Ramal B",
      "vazao": null,
      "qs": null,
      "forma": "circular",
      "d": 250,
      "a": null,
      "b": null,
      "ladoFixo": null,
      "L": 3.0,
      "material": "",
      "epsManual": null,
      "paMFab": null,
      "compressao": null
     },
     {
      "id": "FB",
      "montante": "RB",
      "lado": "",
      "descricao": "Flexível do difusor B",
      "vazao": null,
      "qs": 2000,
      "forma": "flexivel",
      "d": 250,
      "a": null,
      "b": null,
      "ladoFixo": null,
      "L": 1.2,
      "material": "",
      "epsManual": null,
      "paMFab": 1.8,
      "compressao": null
     },
     {
      "id": "RC",
      "montante": "I03",
      "lado": "",
      "descricao": "Ramal C, grelha",
      "vazao": 500,
      "qs": null,
      "forma": "circular",
      "d": 200,
      "a": null,
      "b": null,
      "ladoFixo": null,
      "L": 2.0,
      "material": "",
      "epsManual": null,
      "paMFab": null,
      "compressao": null
     },
     {
      "id": "D1",
      "montante": "I04",
      "lado": "",
      "descricao": "Ramal D1, difusor",
      "vazao": null,
      "qs": 2340.1,
      "forma": "circular",
      "d": 250,
      "a": null,
      "b": null,
      "ladoFixo": null,
      "L": 2.0,
      "material": "",
      "epsManual": 0.12,
      "paMFab": null,
      "compressao": null
     },
     {
      "id": "D2",
      "montante": "I04",
      "lado": "",
      "descricao": "Ramal D2, grelha",
      "vazao": 450,
      "qs": null,
      "forma": "retangular",
      "d": null,
      "a": 250,
      "b": 200,
      "ladoFixo": null,
      "L": 3.0,
      "material": "",
      "epsManual": null,
      "paMFab": null,
      "compressao": null
     },
     {
      "id": "R01",
      "montante": "",
      "lado": "retorno",
      "descricao": "Tronco de retorno",
      "vazao": null,
      "qs": null,
      "forma": "retangular",
      "d": null,
      "a": 500,
      "b": 400,
      "ladoFixo": 400,
      "L": 5.0,
      "material": "",
      "epsManual": null,
      "paMFab": null,
      "compressao": null
     },
     {
      "id": "R02",
      "montante": "R01",
      "lado": "",
      "descricao": "Retorno, grelha 1",
      "vazao": 1500,
      "qs": null,
      "forma": "retangular",
      "d": null,
      "a": 400,
      "b": 300,
      "ladoFixo": null,
      "L": 4.0,
      "material": "",
      "epsManual": null,
      "paMFab": null,
      "compressao": null
     },
     {
      "id": "R03",
      "montante": "R01",
      "lado": "",
      "descricao": "Retorno, grelha 2",
      "vazao": 1300,
      "qs": null,
      "forma": "retangular",
      "d": null,
      "a": 400,
      "b": 300,
      "ladoFixo": null,
      "L": 6.0,
      "material": "galv_retangular",
      "epsManual": null,
      "paMFab": null,
      "compressao": null
     }
    ],
    "singularidades": [
     {
      "trecho": "I01",
      "descricao": "Curva de 90° com veias",
      "peca": "",
      "ladoPeca": "",
      "c": 0.3,
      "qtd": 1,
      "obs": ""
     },
     {
      "trecho": "I02",
      "descricao": "Derivação do ramal A, passagem direta",
      "peca": "SD5-12",
      "ladoPeca": "principal",
      "c": null,
      "qtd": 1,
      "obs": ""
     },
     {
      "trecho": "I03",
      "descricao": "Derivação do ramal B, passagem direta",
      "peca": "SD5-9",
      "ladoPeca": "principal",
      "c": null,
      "qtd": 1,
      "obs": ""
     },
     {
      "trecho": "I04",
      "descricao": "Transição de retangular para oval",
      "peca": "",
      "ladoPeca": "",
      "c": 0.12,
      "qtd": 1,
      "obs": ""
     },
     {
      "trecho": "I04",
      "descricao": "Derivação do ramal C, passagem direta",
      "peca": "SD5-2",
      "ladoPeca": "principal",
      "c": null,
      "qtd": 1,
      "obs": ""
     },
     {
      "trecho": "RA",
      "descricao": "Derivação do ramal A",
      "peca": "SD5-12",
      "ladoPeca": "ramal",
      "c": null,
      "qtd": 1,
      "obs": ""
     },
     {
      "trecho": "RB",
      "descricao": "Derivação do ramal B",
      "peca": "SD5-9",
      "ladoPeca": "ramal",
      "c": null,
      "qtd": 1,
      "obs": ""
     },
     {
      "trecho": "RB",
      "descricao": "Curva de 45°",
      "peca": "",
      "ladoPeca": "",
      "c": 0.1,
      "qtd": 2,
      "obs": ""
     },
     {
      "trecho": "RC",
      "descricao": "Derivação do ramal C",
      "peca": "SD5-2",
      "ladoPeca": "ramal",
      "c": null,
      "qtd": 1,
      "obs": ""
     },
     {
      "trecho": "D1",
      "descricao": "Derivação do ramal D2, passagem direta",
      "peca": "SD5-9",
      "ladoPeca": "principal",
      "c": null,
      "qtd": 1,
      "obs": ""
     },
     {
      "trecho": "D2",
      "descricao": "Derivação do ramal D2",
      "peca": "SD5-9",
      "ladoPeca": "ramal",
      "c": null,
      "qtd": 1,
      "obs": ""
     },
     {
      "trecho": "D2",
      "descricao": "Curva de 90°",
      "peca": "",
      "ladoPeca": "",
      "c": 0.25,
      "qtd": 1,
      "obs": ""
     },
     {
      "trecho": "R01",
      "descricao": "Curva de 90° com veias",
      "peca": "",
      "ladoPeca": "",
      "c": 0.35,
      "qtd": 1,
      "obs": ""
     },
     {
      "trecho": "R02",
      "descricao": "Junção do retorno, passagem direta",
      "peca": "SD5-9",
      "ladoPeca": "principal",
      "c": null,
      "qtd": 1,
      "obs": "Junção de retorno pela peça de insuflamento SD5-9 (aproximação; conferir na Duct Fitting Database)"
     },
     {
      "trecho": "R03",
      "descricao": "Junção do retorno, ramal",
      "peca": "SD5-9",
      "ladoPeca": "ramal",
      "c": null,
      "qtd": 1,
      "obs": "Junção de retorno pela peça de insuflamento SD5-9 (aproximação; conferir na Duct Fitting Database)"
     },
     {
      "trecho": "R03",
      "descricao": "Curva de 90°",
      "peca": "",
      "ladoPeca": "",
      "c": 0.25,
      "qtd": 2,
      "obs": ""
     }
    ],
    "componentes": [
     {
      "trecho": "I01",
      "descricao": "Atenuador de ruído",
      "tag": "AT-01",
      "dp": 25,
      "qCat": 3200,
      "obs": ""
     },
     {
      "trecho": "RA",
      "descricao": "Registro de balanceamento",
      "tag": "",
      "dp": 10,
      "qCat": null,
      "obs": ""
     },
     {
      "trecho": "FA",
      "descricao": "Difusor",
      "tag": "DI-A",
      "dp": 30,
      "qCat": 700,
      "obs": ""
     },
     {
      "trecho": "FB",
      "descricao": "Difusor",
      "tag": "DI-B",
      "dp": 30,
      "qCat": null,
      "obs": ""
     },
     {
      "trecho": "RC",
      "descricao": "Grelha de insuflamento",
      "tag": "",
      "dp": 20,
      "qCat": null,
      "obs": ""
     },
     {
      "trecho": "D1",
      "descricao": "Difusor",
      "tag": "DI-D1",
      "dp": 35,
      "qCat": null,
      "obs": ""
     },
     {
      "trecho": "D2",
      "descricao": "Grelha de insuflamento",
      "tag": "",
      "dp": 20,
      "qCat": null,
      "obs": ""
     },
     {
      "trecho": "R02",
      "descricao": "Grelha de retorno",
      "tag": "",
      "dp": 20,
      "qCat": null,
      "obs": ""
     },
     {
      "trecho": "R03",
      "descricao": "Grelha de retorno",
      "tag": "",
      "dp": 20,
      "qCat": null,
      "obs": ""
     }
    ]
   }
  ]
 }
};
})(window.HVAC);

</script>
<script>
/* ==== js/dados/campos.js ==== */
/* Redes HVAC. Catálogo de campos do projeto (especificação A0, seções 2.1 e 3; dutos de ar: ESPECIFICACAO_R1, seção 2, e
   ESPECIFICACAO_telas_dutos, seção 4): tipo, padrão "em uso", limites, rótulo, unidade e fonte de cada entrada. Serve ao
   conversor do arquivo (motor\formato.js) e às telas. Sem DOM. Carregar depois de tabelas_ar.js (listas dos dutos).
   A ordem das chaves de cada grupo é a ordem em que elas são gravadas no arquivo de projeto.
   t: 'txt' | 'num' | 'op' (lista fechada) | 'bool'. p: padrão. nulo: aceita vazio (null). min e max: limites inclusivos;
   pos: tem de ser maior que zero. pct: guardado em fração e mostrado em %. livre: aceita número negativo (temperaturas).
   apara: tira os espaços das pontas (ID e montante). int: inteiro. valores: lista fechada de números.
   Nos dutos de ar os limites são de digitação (premissa do app, não de norma): H.dados.campos.limite(def) escreve a faixa.
   Fonte com "CONFERIR" ganha o selo CONFERIR; com "premissa", o selo premissa; as demais, o selo norma (H.dados.tab.selo). */
(function (H) {
  'use strict';
  var NBR_1228 = 'NBR 16401-1:2024, 12.2.8 (p. 33, PDF 43)';
  var F_2228 = 'ASHRAE Fundamentals 2021 (SI), cap. 22, p. 22.28 (PDF 664)';
  // dutos de ar: listas tiradas das tabelas (CSV ar_*.csv)
  var TA = (H.dados.tab && H.dados.tab.ar) || { materiais: [], classes: [], ruido: [], derivacoes: [] };
  var NBR_10231 = 'NBR 16401-1:2024, 10.2.3.1 (p. 24, PDF 34)';
  var F21 = 'ASHRAE Fundamentals 2021 (SI), cap. 21';
  // E1 da revisão da DU1: a pressão de catálogo vale no ar do catálogo; a do ar da rede sai pela lei dos ventiladores
  var FONTE_RHO_CAT = 'Premissa do app: catálogo em ar-padrão, 1,2 kg/m³ (NBR 16401-1:2024, 3.8, p. 3, PDF 13, a 20 °C; o handbook abaixo usa 1,20 kg/m³ a 21,1 °C; conferir no catálogo do equipamento). ' +
    'Com o mesmo tamanho e a mesma rotação, a vazão em volume não muda e a pressão segue a razão das massas específicas (ASHRAE HVAC Systems and Equipment 2016 (SI), ' +
    'cap. 21, Tabela 2, lei 1b, p. 21.6, PDF 363): o app compara a pressão disponível vezes ρ da rede ÷ ρ do catálogo';
  var OPS_MATERIAL = TA.materiais.map(function (m) { return { v: m.chave, t: m.nome + ' (' + String(m.eps).replace('.', ',') + ' mm)' }; });
  var OPS_POSICAO = [], NCS = [];
  TA.ruido.forEach(function (r) {
    if (!OPS_POSICAO.some(function (o) { return o.v === r.chave; })) { OPS_POSICAO.push({ v: r.chave, t: r.posicao }); }
    if (NCS.indexOf(r.nc) < 0) { NCS.push(r.nc); }
  });
  NCS.sort(function (a, b) { return a - b; });
  var OPS_PECA = [{ v: '', t: '(coeficiente digitado)' }].concat(TA.derivacoes.map(function (d) { return { v: d.codigo, t: d.codigo + ' · ' + d.descricao }; }));
  var DIM = { t: 'num', p: null, nulo: true, min: 50, max: 5000, un: 'mm', casas: 0 };
  function dim(rotulo) { var o = {}, k; for (k in DIM) { o[k] = DIM[k]; } o.rotulo = rotulo; return o; }

  H.dados.campos = {
    projeto: {
      nome: { t: 'txt', p: '', rotulo: 'Obra', dica: 'Nome da obra ou do projeto' },
      revisao: { t: 'txt', p: 'R00', rotulo: 'Revisão' },
      cliente: { t: 'txt', p: '', rotulo: 'Cliente' },
      local: { t: 'txt', p: 'Brasília - DF', rotulo: 'Local' },
      responsavel: { t: 'txt', p: '', rotulo: 'Responsável técnico' },
      registro: { t: 'txt', p: '', rotulo: 'Registro profissional', dica: 'CREA' },
      data: { t: 'txt', p: '', rotulo: 'Data', dica: 'dd/mm/aaaa' }
    },
    sistema: {
      circuito: { t: 'op', p: 'fechado', rotulo: 'Tipo de circuito', ops: [{ v: 'fechado', t: 'Fechado' }, { v: 'aberto', t: 'Aberto' }] },
      controle: { t: 'op', p: 'variavel', rotulo: 'Controle de vazão', ops: [{ v: 'variavel', t: 'Vazão variável' }, { v: 'constante', t: 'Vazão constante' }],
                  fonte: 'NBR 16401-1:2024, 12.1.3 (p. 32, PDF 42): recomenda projetar o sistema para vazão variável, com válvulas de controle de duas vias' },
      horasAno: { t: 'num', p: 3000, pos: true, max: 8760, rotulo: 'Horas de operação por ano', un: 'h/ano', casas: 0, int: true,
                  fonte: 'Premissa de projeto: define a linha da tabela de erosão (NBR 16401-1:2024, 12.1.4 (p. 32, PDF 42), Tabela 4 (p. 33, PDF 43)) e a coluna de horas da tabela de velocidades da ASHRAE 90.1 (ASHRAE Fundamentals 2021 (SI), cap. 22, Tabela 21, p. 22.22 (PDF 658): tubo IPS Sch 40 a partir de 63 mm (2½"); faixas até 2 000 h, de 2 000 a 4 400 h e acima de 4 400 h por ano; vazão variável ou outro controle)' }
    },
    fluido: {
      tipo: { t: 'op', p: 'agua', rotulo: 'Fluido', ops: [{ v: 'agua', t: 'Água' }, { v: 'etilenoglicol', t: 'Etilenoglicol' }, { v: 'propilenoglicol', t: 'Propilenoglicol' }],
              fonte: 'ASHRAE Fundamentals 2021 (SI), cap. 30 (água) e cap. 31 (glicóis)' },
      concentracao: { t: 'num', p: 0, min: 0, max: 100, rotulo: 'Concentração de glicol', un: '% em volume', casas: 0 },
      tAlim: { t: 'num', p: 7, livre: true, min: -40, max: 60, rotulo: 'Temperatura de alimentação', un: '°C', casas: 1, fonte: 'Premissa de projeto: valor usual de água gelada' },
      tRet: { t: 'num', p: 12, livre: true, min: -40, max: 60, rotulo: 'Temperatura de retorno', un: '°C', casas: 1, fonte: 'Premissa de projeto: valor usual de água gelada' },
      baseT: { t: 'op', p: 'alimentacao', rotulo: 'Temperatura das propriedades',
               ops: [{ v: 'alimentacao', t: 'Alimentação (conservador)' }, { v: 'media', t: 'Média de alimentação e retorno' }, { v: 'manual', t: 'Manual' }],
               fonte: 'Premissa de projeto: a água mais fria é mais viscosa, do lado conservador' },
      tManual: { t: 'num', p: null, nulo: true, livre: true, min: -40, max: 60, rotulo: 'Temperatura manual das propriedades', un: '°C', casas: 1 }
    },
    criterios: {
      dnLimite: { t: 'num', p: 50, pos: true, max: 1000, rotulo: 'DN limite do critério de velocidade', un: 'mm', casas: 0, fonte: NBR_1228 },
      vMaxPequeno: { t: 'num', p: 1.2, pos: true, max: 10, rotulo: 'Velocidade máxima até o DN limite', un: 'm/s', casas: 2, fonte: NBR_1228 },
      paMax: { t: 'num', p: 400, pos: true, max: 5000, rotulo: 'Perda máxima acima do DN limite (tubo novo)', un: 'Pa/m', casas: 0, fonte: NBR_1228 },
      paMin: { t: 'num', p: 100, min: 0, max: 5000, rotulo: 'Limite inferior da faixa usual de perda', un: 'Pa/m', casas: 0,
               fonte: 'ASHRAE Fundamentals 2021 (SI), cap. 22, Exemplo 5, p. 22.28 (PDF 664)' },
      envelhecimento: { t: 'num', p: 0.15, min: 0, max: 2, pct: true, rotulo: 'Acréscimo por envelhecimento', un: '%', casas: 1,
                        fonte: 'HDR Design Guide (1981), citado em ASHRAE Fundamentals 2021 (SI), cap. 22, p. 22.23 (PDF 659): acréscimo de 15 % a 20 % na perda por atrito em circuito fechado (o app adota 15 %) e de 75 % a 90 % em circuito aberto' },
      vMin: { t: 'num', p: 0.6, min: 0, max: 10, rotulo: 'Velocidade mínima até 50 mm (arraste de ar)', un: 'm/s', casas: 2,
              fonte: F_2228 + ': mínimo de 0,6 m/s em tubo de até 50 mm; ASHRAE HVAC Systems and Equipment 2016 (SI), cap. 13, p. 13.22 (PDF 280): acima de 0,6 m/s, sem limite de diâmetro' },
      paMinArraste: { t: 'num', p: 75, min: 0, max: 5000, rotulo: 'Perda mínima acima de 50 mm (arraste de ar)', un: 'Pa/m', casas: 0,
                      fonte: F_2228 + ': de 50 mm em diante, velocidade mínima correspondente a uma perda de 75 Pa. O Handbook imprime "75 Pa", sem "por metro": unidade a CONFERIR. No DN 50 o app usa o critério de velocidade' },
      autoridadeMin: { t: 'num', p: 0.30, min: 0, max: 1, rotulo: 'Autoridade mínima da válvula de controle', un: '', casas: 2,
                       fonte: 'ASHRAE HVAC Systems and Equipment 2016 (SI), cap. 13, p. 13.15 (PDF 273): autoridade de 30 % a 50 % é adequada (para razão de perda de carga de 2:1 entre ramal e prumada); abaixo de 30 % deve ser evitada' }
    },
    bomba: {
      margem: { t: 'num', p: 0, min: 0, max: 1, pct: true, rotulo: 'Margem sobre o ΔP do circuito crítico', un: '%', casas: 1,
                fonte: 'Padrão 0 %: premissa do app. ASHRAE HVAC Systems and Equipment 2016 (SI), cap. 13, p. 13.7 (PDF 265), adverte contra fatores de segurança arbitrários no cálculo da perda de carga e não fixa valor de margem' },
      rendBomba: { t: 'num', p: 0.70, pos: true, max: 1, rotulo: 'Rendimento da bomba', un: '', casas: 3, fonte: 'Valor inicial, a CONFERIR no catálogo da bomba selecionada' },
      rendMotor: { t: 'num', p: 0.92, pos: true, max: 1, rotulo: 'Rendimento do motor', un: '', casas: 3, fonte: 'Valor inicial, a CONFERIR no catálogo do motor selecionado' },
      // bomba existente (sessão AG1, AG9 a AG12): dados de catálogo da bomba que fica; vazios, nada é comparado
      qNominal: { t: 'num', p: null, nulo: true, pos: true, max: 1e5, rotulo: 'Vazão nominal da bomba existente', un: 'm³/h', casas: 2,
                  fonte: 'Opcional: dado de catálogo da bomba existente (bombas em paralelo: o ponto do conjunto em operação); o app compara com a vazão da rede (a da bomba, sem margem)' },
      hDisp: { t: 'num', p: null, nulo: true, pos: true, max: 500, rotulo: 'Altura da bomba existente na vazão nominal', un: 'm', casas: 2,
               fonte: 'Opcional: dado de catálogo da bomba existente, na vazão e na rotação nominais, em metros de coluna; o app compara com a altura de projeto (circuito crítico mais a margem), sem a curva da bomba. A altura da rede só cobre o que está lançado: o evaporador do chiller, os filtros e as válvulas da casa de máquinas entram como equipamentos' },
      tolVazaoBomba: { t: 'num', p: 0.05, min: 0, max: 0.5, pct: true, rotulo: 'Tolerância da vazão da bomba (aviso)', un: '%', casas: 1,
                       fonte: 'Premissa do app: 5 %. A NBR 16401-1:2024 não dá tolerância para a vazão de água: a 17.6.2 (p. 38, PDF 48) manda o projeto especificar o critério de aceitação de desvios (vazão de ar, vazão de água, …); o app usa, por analogia, os ±5 % que a 17.6.3 recomenda para o ar nos dutos principais (a vazão da bomba é a do tubo principal)' }
    },
    trecho: {
      id: { t: 'txt', p: '', apara: true, rotulo: 'ID' },
      montante: { t: 'txt', p: '', apara: true, rotulo: 'Trecho a montante' },
      circuito: { t: 'txt', p: '', rotulo: 'Circuito ou ramal' },
      descricao: { t: 'txt', p: '', rotulo: 'Descrição' },
      kW: { t: 'num', p: null, nulo: true, min: 0, rotulo: 'Carga do terminal', un: 'kW', casas: 3 },
      unidade: { t: 'txt', p: '', apara: true, rotulo: 'Unidade', dica: 'ID do cadastro de unidades: sem carga digitada, vale o calor total da unidade' },
      vazao: { t: 'num', p: null, nulo: true, min: 0, rotulo: 'Vazão informada', un: 'm³/h', casas: 4 },
      fd: { t: 'num', p: null, nulo: true, pos: true, max: 1, rotulo: 'Fator de diversificação', un: '', casas: 3 },
      especificacao: { t: 'txt', p: '', rotulo: 'Especificação do tubo' },
      dn: { t: 'txt', p: '', rotulo: 'DN' },
      L: { t: 'num', p: 0, min: 0, rotulo: 'Comprimento real', un: 'm', casas: 2 },
      idaVolta: { t: 'num', p: null, nulo: true, valores: [1, 2], rotulo: 'Fator ida e volta', un: '', casas: 0 },
      epsManual: { t: 'num', p: null, nulo: true, pos: true, max: 10, rotulo: 'ε manual', un: 'mm', casas: 4 }
    },
    conexao: {
      trecho: { t: 'txt', p: '', apara: true, rotulo: 'Trecho' },
      uniao: { t: 'txt', p: '', rotulo: 'União' },
      item: { t: 'txt', p: '', rotulo: 'Acessório' },
      qtd: { t: 'num', p: null, nulo: true, min: 0, int: true, rotulo: 'Quantidade', un: '', casas: 0 },
      dnOutro: { t: 'txt', p: '', rotulo: 'DN do outro lado' },
      kManual: { t: 'num', p: null, nulo: true, min: 0, rotulo: 'K manual', un: '', casas: 4 },
      obs: { t: 'txt', p: '', rotulo: 'Observação' }
    },
    equipamento: {
      trecho: { t: 'txt', p: '', apara: true, rotulo: 'Trecho' },
      descricao: { t: 'txt', p: '', rotulo: 'Descrição' },
      tag: { t: 'txt', p: '', rotulo: 'Tag ou modelo' },
      dpCat: { t: 'num', p: null, nulo: true, min: 0, rotulo: 'ΔP de catálogo', un: 'kPa', casas: 3 },
      qCat: { t: 'num', p: null, nulo: true, pos: true, rotulo: 'Vazão de catálogo', un: 'm³/h', casas: 4 },
      kv: { t: 'num', p: null, nulo: true, pos: true, rotulo: 'Kv', un: 'm³/h', casas: 3 },
      alturaEstatica: { t: 'num', p: null, nulo: true, min: 0, rotulo: 'Altura estática', un: 'm', casas: 2 },
      valvulaControle: { t: 'bool', p: false, rotulo: 'É a válvula de controle' },
      obs: { t: 'txt', p: '', rotulo: 'Observação' }
    },

    // ---------------- cadastro de unidades (fancoil, built-in, self): serve à água (calor total) e aos dutos (calor sensível)
    unidade: {
      id: { t: 'txt', p: '', apara: true, rotulo: 'ID' },
      descricao: { t: 'txt', p: '', rotulo: 'Descrição' },
      calorTotalW: { t: 'num', p: null, nulo: true, pos: true, max: 1e8, rotulo: 'Calor total', un: 'W', casas: 0 },
      calorSensivelW: { t: 'num', p: null, nulo: true, pos: true, max: 1e8, rotulo: 'Calor sensível', un: 'W', casas: 0 },
      origemArquivo: { t: 'txt', p: '', rotulo: 'Origem: arquivo da carga térmica' },
      origemItem: { t: 'txt', p: '', rotulo: 'Origem: item do arquivo' },
      origemData: { t: 'txt', p: '', rotulo: 'Origem: data da importação' }
    },

    // ---------------- dutos de ar: bloco "ar" (premissas, método e critérios) ----------------
    arPremissas: {
      altitude: { t: 'num', p: 1060, min: 0, max: 5000, rotulo: 'Altitude', un: 'm', casas: 0,
                  fonte: 'Premissa de projeto: Brasília (1 060 m), a mesma altitude do app de difusores e da carga térmica' },
      tAr: { t: 'num', p: 20, livre: true, min: 0, max: 50, rotulo: 'Temperatura do ar no duto', un: '°C', casas: 1,
             fonte: 'Premissa do app: 20 °C, a temperatura do ar-padrão (NBR 16401-1:2024, 3.8, p. 3, PDF 13). Ar seco: a umidade é desprezada na massa específica. A viscosidade usa a ASHRAE Fundamentals 2021, cap. 21, p. 21.6, Eq. 21 e texto, válida de 4 a 38 °C' },
      rhoManual: { t: 'num', p: null, nulo: true, min: 0.5, max: 1.5, rotulo: 'Massa específica do ar (manual)', un: 'kg/m³', casas: 4,
                   fonte: 'Vazio: calculada do ar-padrão de 1,2 kg/m³ (NBR 16401-1:2024, 3.8, p. 3, PDF 13), corrigida pela pressão da altitude (ASHRAE Fundamentals 2021 (SI), cap. 1, Eq. 3) e pela temperatura do ar no duto; ar seco, umidade desprezada' },
      muManual: { t: 'num', p: null, nulo: true, min: 1e-5, max: 3e-5, rotulo: 'Viscosidade dinâmica do ar (manual)', un: 'Pa·s', casas: 8,
                  fonte: 'Vazio: 1,204 ÷ 66 400 Pa·s (1,8133 · 10⁻⁵ Pa·s, arredondado), tirada do ASHRAE Fundamentals 2021 (SI), cap. 21, p. 21.6 (PDF 610), Eq. 21 e texto: Re = 66,4 · Dh · V para o ar-padrão, válida de 4 a 38 °C, com a massa específica de 1,204 kg/m³ da mesma página' },
      tRecinto: { t: 'num', p: 24, livre: true, min: 10, max: 40, rotulo: 'Temperatura do recinto', un: '°C', casas: 1,
                  fonte: 'Premissa do app: 24 °C, a mesma do app de difusores; só entra no calor específico do ar úmido' },
      ur: { t: 'num', p: 50, min: 1, max: 100, rotulo: 'Umidade relativa do recinto', un: '%', casas: 0,
            fonte: 'Premissa do app: 50 %, a mesma do app de difusores; só entra no calor específico do ar úmido' }
    },
    arMetodo: {
      modo: { t: 'op', p: 'pam', rotulo: 'Modo do dimensionamento', ops: [{ v: 'pam', t: 'Perda por metro fixa' }, { v: 'velocidade', t: 'Velocidade do primeiro trecho' }],
              fonte: F21 + ', p. 21.19 (PDF 623): método da perda de carga constante (equal friction)' },
      paM: { t: 'num', p: 1.0, min: 0.1, max: 20, rotulo: 'Perda por metro alvo', un: 'Pa/m', casas: 2, fonte: NBR_10231 },
      vPrimeiro: { t: 'num', p: null, nulo: true, min: 1, max: 20, rotulo: 'Velocidade do primeiro trecho', un: 'm/s', casas: 1,
                   fonte: F21 + ', p. 21.19 (PDF 623): a perda por metro sai da velocidade escolhida para o trecho junto ao ventilador. Sem padrão' }
    },
    arCriterios: {
      paMin: { t: 'num', p: 0.7, min: 0, max: 20, rotulo: 'Perda por metro mínima (aviso)', un: 'Pa/m', casas: 2, fonte: NBR_10231 },
      paMax: { t: 'num', p: 5.0, min: 0.1, max: 50, rotulo: 'Perda por metro máxima (aviso)', un: 'Pa/m', casas: 2, fonte: NBR_10231 },
      classePressao: { t: 'num', p: 250, valores: TA.classes.map(function (c) { return c.classe; }), rotulo: 'Classe de pressão dos dutos', un: 'Pa', casas: 0,
                       fonte: 'NBR 16401-1:2024, 10.4.1.3 e Tabela 1 (p. 26, PDF 36)' },
      posicaoDuto: { t: 'op', p: 'forro', rotulo: 'Posição do duto (aviso de ruído)', ops: OPS_POSICAO,
                     fonte: F21 + ', Tabela 12 (p. 21.23, PDF 627); a escolha da linha é premissa de projeto' },
      nc: { t: 'num', p: 35, valores: NCS, rotulo: 'NC do recinto vizinho (aviso de ruído)', un: '', casas: 0,
            fonte: F21 + ', Tabela 12 (p. 21.23, PDF 627); a escolha da linha é premissa de projeto' },
      aspectoMax: { t: 'num', p: 4, min: 1, max: 10, rotulo: 'Razão de aspecto máxima do retangular', un: '', casas: 1, fonte: 'Premissa do app' },
      passo: { t: 'num', p: 50, min: 10, max: 100, rotulo: 'Passo das dimensões do retangular e do oval', un: 'mm', casas: 0, fonte: 'Premissa do app' },
      desbalanceamentoMax: { t: 'num', p: 30, min: 0, max: 100, rotulo: 'Desbalanceamento que gera aviso', un: '%', casas: 0,
                             fonte: F21 + ', p. 21.20 (PDF 624)' },
      material: { t: 'op', p: 'galvanizado', rotulo: 'Material padrão dos dutos', ops: OPS_MATERIAL,
                  fonte: 'NBR 16401-1:2024, 10.2.2.1 (p. 24, PDF 34): chapa de aço galvanizado, rugosidade de 0,09 mm' },
      // DU1 (sessão DU1, 2026-10-15): só vale com a vazão nominal do equipamento informada na rede; 5 % pela 17.6.3 (decisão do Francisco)
      tolVazaoEquip: { t: 'num', p: 5, min: 0, max: 50, rotulo: 'Tolerância da vazão do equipamento (aviso)', un: '%', casas: 0,
                       fonte: 'NBR 16401-1:2024, 17.6.3 (p. 38, PDF 48): para a vazão de ar em aplicações não críticas, recomendam-se ±5 % nos dutos principais (±10 % nos elementos terminais e ramais individuais); leitura do app: a vazão do equipamento é a do duto principal. A 17.6.2 manda o projeto especificar o critério de aceitação' },
      // E1 da revisão da DU1: só vale com a pressão disponível do equipamento informada na rede
      rhoCat: { t: 'num', p: 1.2, min: 0.5, max: 1.5, rotulo: 'Massa específica do ar do catálogo do equipamento', un: 'kg/m³', casas: 3,
                fonte: FONTE_RHO_CAT }
    },
    arRede: {
      id: { t: 'txt', p: '', apara: true, rotulo: 'ID da rede' },
      descricao: { t: 'txt', p: '', rotulo: 'Descrição' },
      unidade: { t: 'txt', p: '', apara: true, rotulo: 'Unidade atendida' },
      dT: { t: 'num', p: null, nulo: true, min: 1, max: 20, rotulo: 'ΔT de insuflamento', un: '°C', casas: 1,
            fonte: 'Sem padrão: dado de projeto, obrigatório quando alguma boca entra pelo calor sensível' },
      vazamentoPct: { t: 'num', p: null, nulo: true, min: 0, max: 30, rotulo: 'Vazamento admissível', un: '%', casas: 1,
                      fonte: 'Sem padrão: dado de projeto; valores de referência na NBR 16401-1:2024, 10.4.2, Tabela 2 (p. 27, PDF 37)' },
      efeitoSistema: { t: 'num', p: null, nulo: true, min: 0, max: 2500, rotulo: 'Efeito do sistema', un: 'Pa', casas: 1,
                       fonte: 'Opcional (vazio = 0): entra na pressão do ventilador (NBR 16401-1:2024, 10.2.1.6)' },
      filtroSaturado: { t: 'num', p: null, nulo: true, min: 0, max: 2500, rotulo: 'Acréscimo do filtro saturado', un: 'Pa', casas: 1,
                        fonte: 'Opcional (vazio = 0): entra na pressão do ventilador (NBR 16401-1:2024, 10.2.1.6)' },
      vDescarga: { t: 'num', p: null, nulo: true, pos: true, max: 40, rotulo: 'Velocidade na descarga do ventilador', un: 'm/s', casas: 1,
                   fonte: 'Opcional: com ela o app mostra a pressão estática do ventilador (pressão total menos a pressão de velocidade na descarga)' },
      // equipamento existente (DU1 e DU2): dados de catálogo do equipamento que fica; vazios, nada é comparado
      qEquip: { t: 'num', p: null, nulo: true, pos: true, max: 1e6, rotulo: 'Vazão nominal do equipamento', un: 'm³/h', casas: 1,
                fonte: 'Opcional: dado de catálogo do equipamento existente; o app compara com a vazão do ventilador (dutos mais vazamento)' },
      pDisp: { t: 'num', p: null, nulo: true, min: 0, max: 2500, rotulo: 'Pressão estática externa disponível', un: 'Pa', casas: 1,
               fonte: 'Opcional: dado de catálogo do equipamento existente, na vazão nominal; o app a corrige para o ar da rede (Critérios dos dutos: massa específica do catálogo) e compara com a pressão estática da rede (com a velocidade na descarga) ou, sem ela, com a pressão total. Conferir no catálogo se a pressão disponível já desconta o filtro (limpo) e a serpentina (molhada); o que não estiver descontado entra como componente da rede' },
      tAr: { t: 'num', p: null, nulo: true, livre: true, min: 0, max: 50, rotulo: 'Temperatura do ar própria da rede', un: '°C', casas: 1,
             fonte: 'Opcional: vazio = a temperatura do ar no duto do projeto' }
    },
    arTrecho: {
      id: { t: 'txt', p: '', apara: true, rotulo: 'ID' },
      montante: { t: 'txt', p: '', apara: true, rotulo: 'Trecho a montante' },
      lado: { t: 'op', p: '', rotulo: 'Lado', ops: [{ v: '', t: '' }, { v: 'insuflamento', t: 'Insuflamento' }, { v: 'retorno', t: 'Retorno' }] },
      descricao: { t: 'txt', p: '', rotulo: 'Descrição' },
      vazao: { t: 'num', p: null, nulo: true, min: 0, max: 1e6, rotulo: 'Vazão informada', un: 'm³/h', casas: 1 },
      qs: { t: 'num', p: null, nulo: true, min: 0, max: 1e7, rotulo: 'Calor sensível da boca', un: 'W', casas: 0 },
      forma: { t: 'op', p: '', rotulo: 'Forma',
               ops: [{ v: '', t: '(só componente)' }, { v: 'circular', t: 'Circular' }, { v: 'retangular', t: 'Retangular' }, { v: 'oval', t: 'Oval' }, { v: 'flexivel', t: 'Flexível' }] },
      d: dim('Diâmetro'),
      a: dim('Largura ou eixo maior'),
      b: dim('Altura ou eixo menor'),
      ladoFixo: dim('Lado fixo da sugestão'),
      L: { t: 'num', p: 0, min: 0, max: 500, rotulo: 'Comprimento', un: 'm', casas: 2 },
      material: { t: 'op', p: '', rotulo: 'Material', ops: [{ v: '', t: '(o do projeto)' }].concat(OPS_MATERIAL) },
      epsManual: { t: 'num', p: null, nulo: true, min: 0, max: 10, rotulo: 'ε manual', un: 'mm', casas: 3 },
      paMFab: { t: 'num', p: null, nulo: true, pos: true, max: 50, rotulo: 'Perda do fabricante (flexível)', un: 'Pa/m', casas: 2,
                fonte: 'NBR 16401-1:2024, 10.2.2.3: a perda do duto flexível vem do fabricante; sem ela o app estima (' + F21 + ', p. 21.6, PDF 610)' },
      compressao: { t: 'num', p: null, nulo: true, min: 0, max: 50, rotulo: 'Compressão do flexível', un: '%', casas: 0,
                    fonte: F21 + ', Eq. 22 e 23 (p. 21.6, PDF 610); vazio = 0 % (todo esticado). O capítulo não informa a faixa de validade da Eq. 22: acima de 30 %, a maior compressão do Exemplo 6, o app avisa' }
    },
    arSingularidade: {
      trecho: { t: 'txt', p: '', apara: true, rotulo: 'Trecho' },
      descricao: { t: 'txt', p: '', rotulo: 'Descrição' },
      peca: { t: 'op', p: '', rotulo: 'Peça das Tabelas 10 e 11', ops: OPS_PECA, fonte: F21 + ', Tabelas 10 e 11 (p. 21.22, PDF 626)' },
      ladoPeca: { t: 'op', p: '', rotulo: 'Lado da peça', ops: [{ v: '', t: '' }, { v: 'principal', t: 'Passagem direta' }, { v: 'ramal', t: 'Ramal' }] },
      c: { t: 'num', p: null, nulo: true, livre: true, min: -5, max: 50, rotulo: 'Coeficiente C', un: '', casas: 3 },
      qtd: { t: 'num', p: 1, nulo: true, min: 0, max: 100, rotulo: 'Quantidade', un: '', casas: 0 },
      obs: { t: 'txt', p: '', rotulo: 'Observação' }
    },
    arComponente: {
      trecho: { t: 'txt', p: '', apara: true, rotulo: 'Trecho' },
      descricao: { t: 'txt', p: '', rotulo: 'Descrição' },
      tag: { t: 'txt', p: '', rotulo: 'Tag ou modelo' },
      dp: { t: 'num', p: null, nulo: true, min: 0, max: 2500, rotulo: 'ΔP', un: 'Pa', casas: 1 },
      qCat: { t: 'num', p: null, nulo: true, pos: true, max: 1e6, rotulo: 'Vazão de catálogo', un: 'm³/h', casas: 1 },
      obs: { t: 'txt', p: '', rotulo: 'Observação' }
    }
  };

  // Grupos do bloco "projeto" que são objetos, e listas da chave "agua" com o grupo de cada linha
  H.dados.campos.GRUPOS = ['sistema', 'fluido', 'criterios', 'bomba'];
  H.dados.campos.LISTAS = { trechos: 'trecho', conexoes: 'conexao', equipamentos: 'equipamento' };
  // Dutos de ar: grupos do bloco "ar" e listas de cada rede, com o grupo de cada linha
  H.dados.campos.GRUPOS_AR = { premissas: 'arPremissas', metodo: 'arMetodo', criterios: 'arCriterios' };
  H.dados.campos.LISTAS_AR = { trechos: 'arTrecho', singularidades: 'arSingularidade', componentes: 'arComponente' };

  // Definição do campo de um caminho de tela ("projeto.criterios.vMin", "projeto.agua.trechos.3.dn", "projeto.nome")
  H.dados.campos.de = function (caminho) {
    var ps = String(caminho).split('.'), c = H.dados.campos;
    if (ps[0] !== 'projeto') { return null; }
    if (ps.length === 2) { return c.projeto[ps[1]] || null; }
    if (ps.length === 3 && c.GRUPOS.indexOf(ps[1]) >= 0) { return c[ps[1]][ps[2]] || null; }
    if (ps.length === 5 && ps[1] === 'agua' && c.LISTAS[ps[2]]) { return c[c.LISTAS[ps[2]]][ps[4]] || null; }
    // "projeto.unidades.0.calorTotalW", "projeto.ar.metodo.paM", "projeto.ar.redes.0.dT", "projeto.ar.redes.0.trechos.3.d"
    if (ps.length === 4 && ps[1] === 'unidades') { return c.unidade[ps[3]] || null; }
    if (ps.length === 4 && ps[1] === 'ar' && c.GRUPOS_AR[ps[2]]) { return c[c.GRUPOS_AR[ps[2]]][ps[3]] || null; }
    if (ps.length === 5 && ps[1] === 'ar' && ps[2] === 'redes') { return c.arRede[ps[4]] || null; }
    if (ps.length === 7 && ps[1] === 'ar' && ps[2] === 'redes' && c.LISTAS_AR[ps[4]]) { return c[c.LISTAS_AR[ps[4]]][ps[6]] || null; }
    return null;
  };

  // Faixa de digitação de um campo numérico, por extenso ("0 a 5 000 m", "maior que 0 e até 40 m/s"); '' quando não há
  H.dados.campos.limite = function (def) {
    if (!def || def.t !== 'num') { return ''; }
    var un = def.un ? ' ' + def.un : '';
    function n(x) {
      var s = String(Math.round(x * (def.pct ? 100 : 1) * 1e9) / 1e9), p = s.split('.');
      if (/e/i.test(s)) { return s.replace('.', ','); }
      return p[0].replace(/\B(?=(\d{3})+(?!\d))/g, ' ') + (p[1] ? ',' + p[1] : '');
    }
    if (def.valores) { return def.valores.map(n).join(', ') + un; }
    if (def.pos) { return 'maior que 0' + (def.max !== undefined ? ' e até ' + n(def.max) + un : ''); }
    if (def.min !== undefined && def.max !== undefined) { return n(def.min) + ' a ' + n(def.max) + un; }
    if (def.min !== undefined) { return 'a partir de ' + n(def.min) + un; }
    if (def.max !== undefined) { return 'até ' + n(def.max) + un; }
    return '';
  };

  // Texto do erro de um valor numérico (na unidade guardada), ou '' quando serve
  H.dados.campos.erro = function (def, v) {
    var k = def.pct ? 100 : 1, un = def.un ? ' ' + def.un : '';
    function n(x) { return String(Math.round(x * k * 1e6) / 1e6).replace('.', ','); }
    if (def.valores && def.valores.indexOf(v) < 0) { return 'Use ' + def.valores.join(' ou ') + '.'; }
    if (def.int && v !== Math.floor(v)) { return 'Digite um número inteiro.'; }
    if (def.pos && !(v > 0)) { return 'Digite um número maior que zero' + (def.max !== undefined ? ' e até ' + n(def.max) + un : '') + '.'; }
    if (def.min !== undefined && v < def.min) { return 'Digite um número a partir de ' + n(def.min) + un + (def.max !== undefined ? ' e até ' + n(def.max) + un : '') + '.'; }
    if (def.max !== undefined && v > def.max) { return 'Digite um número até ' + n(def.max) + un + '.'; }
    return '';
  };
})(window.HVAC);

</script>
<script>
/* ==== js/motor/fluido.js ==== */
/* Redes HVAC. Motor, peça Fluido: propriedades na temperatura de cálculo, por interpolação em fluidos.csv.
   Mesma conta da planilha v1.0.1 (aba Premissas): ρ e cp lineares, μ log-linear, sem extrapolar. Sem DOM. */
(function (H) {
  'use strict';
  var M = H.motor = H.motor || {};
  var NOMES = { agua: 'Água', etilenoglicol: 'Etilenoglicol', propilenoglicol: 'Propilenoglicol' };

  function num(v) {
    if (typeof v === 'number') { return isFinite(v) ? v : null; }
    if (v === null || v === undefined || v === '') { return null; }
    var x = parseFloat(String(v).replace(',', '.'));
    return isFinite(x) ? x : null;
  }
  function texto(n) { return String(n).replace('.', ','); }

  M.fluido = {
    G: 9.80665,   // m/s², gravidade padrão (a mesma da planilha)
    nome: function (tipo) { return NOMES[tipo] || String(tipo || ''); },

    // f: { tipo, concentracao, tAlim, tRet, baseT ('alimentacao' | 'media' | 'manual'), tManual }
    propriedades: function (f, tab) {
      f = f || {};
      tab = tab || H.dados.tab;
      var nome = this.nome(f.tipo), agua = nome === 'Água';
      var conc = agua ? 0 : (num(f.concentracao) || 0);
      var tAlim = num(f.tAlim) || 0, tRet = num(f.tRet) || 0;
      var tcalc = f.baseT === 'manual' ? (num(f.tManual) || 0) : (f.baseT === 'media' ? (tAlim + tRet) / 2 : tAlim);
      var r = {
        ok: false, erro: '', nome: nome, concentracao: conc, chave: nome + '|' + conc,
        tAlim: tAlim, tRet: tRet, dT: tRet - tAlim, tCalc: tcalc,
        tMin: null, tMax: null, t1: null, t2: null, w: null,
        rho: null, cp: null, mu: null, nu: null, tCong: null, margemCong: null, fonte: ''
      };
      var cg = agua ? { tcong: 0 } : tab.congelamento[tab.chave(nome, String(conc))];
      if (cg) { r.tCong = cg.tcong; r.margemCong = tAlim - cg.tcong; }
      var bloco = tab.fluidos[tab.chave(nome, String(conc))];
      if (!bloco || !bloco.length) { r.erro = 'ERRO: fluido/concentração sem dados'; return r; }
      var n = bloco.length;
      r.tMin = bloco[0].t; r.tMax = bloco[n - 1].t;
      if (tcalc < r.tMin || tcalc > r.tMax) {
        r.erro = 'ERRO: T fora da faixa tabelada (' + texto(r.tMin) + ' a ' + texto(r.tMax) + ' °C)';
        return r;
      }
      var i = 0, k;
      for (k = 0; k < n; k++) { if (bloco[k].t <= tcalc) { i = k; } }   // maior T tabelada que não passa de T
      var a = bloco[i], b = bloco[Math.min(i + 1, n - 1)];
      var w = b.t === a.t ? 0 : (tcalc - a.t) / (b.t - a.t);
      r.t1 = a.t; r.t2 = b.t; r.w = w;
      r.rho = a.rho + w * (b.rho - a.rho);                                             // kg/m³
      r.cp = a.cp + w * (b.cp - a.cp);                                                 // kJ/(kg·°C)
      r.mu = Math.exp(Math.log(a.mu) + w * (Math.log(b.mu) - Math.log(a.mu))) / 1000;  // Pa·s
      r.nu = r.mu / r.rho;                                                             // m²/s
      r.fonte = a.fonte;
      r.ok = true;
      return r;
    }
  };
})(window.HVAC);

</script>
<script>
/* ==== js/motor/conduto.js ==== */
/* Redes HVAC. Motor, peça Conduto: área, diâmetro de cálculo e rugosidade.
   Na v0.1.0 só o conduto circular (especificação e DN, de tubos.csv e especificacoes.csv). Sem DOM. */
(function (H) {
  'use strict';
  var M = H.motor = H.motor || {};

  M.conduto = {
    // área de um círculo de diâmetro em mm, em m²
    area: function (diMm) { return Math.PI * Math.pow(diMm / 1000, 2) / 4; },

    // esp: especificação; dn: rótulo do DN; epsManual: mm ou null. Campo sem dado volta null.
    circular: function (esp, dn, epsManual, tab) {
      tab = tab || H.dados.tab;
      var e = tab.espec(esp), t = tab.tubo(esp, dn);
      var di = t ? t.di : null;
      return {
        familia: e ? e.fam : '',
        dnmm: t ? t.dnmm : null,
        di: di,                                                        // mm (diâmetro externo − 2 × espessura)
        eps: (epsManual !== null && epsManual !== undefined) ? epsManual : (e ? e.eps : null),   // mm
        area: di === null ? null : this.area(di),                      // m²
        nDN: e ? tab.tubosDaEsp(esp).length : null,
        fonteTubo: t ? t.fonte : '',
        fonteEps: e ? e.fonteEps : ''
      };
    }
  };
})(window.HVAC);

</script>
<script>
/* ==== js/motor/atrito.js ==== */
/* Redes HVAC. Motor, peça Atrito: fator de atrito de Darcy.
   Colebrook em x = 1/√f, com partida de Swamee-Jain e três passos de Newton (os mesmos da planilha v1.0.1);
   laminar (Re < 2 000): f = 64/Re; transição de 2 000 a 10 000, já com Colebrook (D24: ASHRAE Fundamentals 2021 SI,
   cap. 3, p. 3.7). Sem DOM. */
(function (H) {
  'use strict';
  var M = H.motor = H.motor || {};
  var log10 = Math.log10 || function (x) { return Math.log(x) / Math.LN10; };

  function newton(x, re, rr) {
    var a = rr / 3.7 + 2.51 * x / re;
    return x - (x + 2 * log10(a)) / (1 + 2 * 2.51 / re / (a * Math.LN10));
  }

  M.atrito = {
    RE_LAMINAR: 2000,
    RE_TURBULENTO: 10000,
    RESIDUO_MAX: 1e-6,

    regime: function (re) { return re < this.RE_LAMINAR ? 'laminar' : (re < this.RE_TURBULENTO ? 'transição' : 'turbulento'); },

    // f de Swamee-Jain (usado só na partida e na busca do menor DN)
    swameeJain: function (re, rr) { return 0.25 / Math.pow(log10(rr / 3.7 + 5.74 / Math.pow(re, 0.9)), 2); },

    // re: Reynolds; rr: rugosidade relativa ε/D. Devolve null se não há como calcular.
    colebrook: function (re, rr) {
      if (!(re > 0) || typeof rr !== 'number' || !isFinite(rr)) { return null; }
      var x0 = -2 * log10(rr / 3.7 + 5.74 / Math.pow(re, 0.9));
      var x1 = newton(x0, re, rr), x2 = newton(x1, re, rr), x3 = newton(x2, re, rr);
      var res = Math.abs(x3 + 2 * log10(rr / 3.7 + 2.51 * x3 / re));
      var f = re < this.RE_LAMINAR ? 64 / re : 1 / (x3 * x3);
      if (!isFinite(f)) { return null; }
      return { x0: x0, x1: x1, x2: x2, x3: x3, residuo: res, f: f, regime: this.regime(re) };
    }
  };
})(window.HVAC);

</script>
<script>
/* ==== js/motor/tabela_k.js ==== */
/* Redes HVAC. Motor: tabela de K das conexões, uma linha por item e DN da família.
   Mesmas regras do aba_acessorios.ps1 (linhas 82 a 108) da planilha v1.0.1, mais o método T4T3 (diferença D2).
   A tabela de fT entra como parâmetro: o app usa a do Crane TP-410M de 2009 (diferença D12). Sem DOM. */
(function (H) {
  'use strict';
  var M = H.motor = H.motor || {};
  var padrao = null;

  // fT pelo maior DN tabelado que não passa do DN (mm); ft = pares [DN, fT] em ordem
  function fT(ft, mm) {
    var v = null, i;
    for (i = 0; i < ft.length; i++) { if (ft[i][0] <= mm) { v = ft[i][1]; } }
    return v;
  }

  // DN da família: rótulos distintos de tubos.csv (o 1º dá o DN em mm), por ordem de mm
  function dnDaFamilia(tab) {
    var m = Object.create(null), ordem = [];
    tab.tubos.forEach(function (t) {
      var k = tab.chave(t.fam);
      if (!m[k]) { m[k] = []; ordem.push(k); }
      if (!m[k].some(function (d) { return d.dn === t.dn; })) { m[k].push({ dn: t.dn, mm: t.dnmm }); }
    });
    ordem.forEach(function (k) { m[k].sort(function (a, b) { return a.mm - b.mm; }); });
    return m;
  }

  // Tabela 4 (solda e flange): de 25 a 300 mm; DN não tabelado usa o imediatamente menor; acima de 300 usa 300
  function tabela4(tab, mm, param, fonte) {
    if (mm < 25) { return null; }
    var ref = mm, f = fonte, i;
    if (mm > 300) {
      ref = 300; f = fonte + ' — valor de 300 mm adotado (conservador)';
    } else if (!tab.t4.valor[mm]) {
      ref = null;
      for (i = 0; i < tab.t4.dns.length; i++) { if (tab.t4.dns[i] < mm) { ref = tab.t4.dns[i]; } }
      f = fonte + ' — DN ' + mm + ' mm não tabelado: valor de ' + ref + ' mm adotado (conservador)';
    }
    var linha = ref === null ? null : tab.t4.valor[ref];
    var v = linha ? linha[param] : null;
    return { k: (v === null || v === undefined) ? null : v, fonte: f };
  }

  M.tabelaK = {
    fT: fT,
    chave: function (fam, uniao, item, dn) { return [fam, uniao, item, dn].join('|').toLowerCase(); },

    // ft: pares [DN mm, fT]; sem ft, usa a tabela do app (Crane TP-410M, 2009)
    montar: function (tab, ft) {
      tab = tab || H.dados.tab;
      ft = ft || tab.craneFt;
      var dnFam = dnDaFamilia(tab), linhas = [], porChave = Object.create(null), me = this;
      tab.itens.forEach(function (x) {
        if (x.metodo === 'RED' || x.metodo === 'AMP') { return; }
        (dnFam[tab.chave(x.fam)] || []).forEach(function (d) {
          var mm = d.mm, k = null, fonte = x.fonte, met = x.metodo, r, n, linha;
          if (x.metodo === 'T3') {
            linha = tab.t3.valor[mm];
            if (linha && linha[x.param] !== null && linha[x.param] !== undefined) { k = linha[x.param]; }
          } else if (x.metodo === 'T4') {
            r = tabela4(tab, mm, x.param, x.fonte);
            if (r) {
              fonte = r.fonte;
              if (r.k !== null) {
                k = r.k;
              } else if (x.param === 'gaveta') {
                // Q6 (T3b): o Crane de 2009 da biblioteca confirma o multiplicador
                k = 8 * fT(ft, mm); met = 'CRANE';
                fonte = 'Crane TP-410M (2009), p. A-28 (PDF 122): K = 8·fT (fora da faixa da ASHRAE Tab. 4)';
              }
            }
          } else if (x.metodo === 'T4T3') {
            // D2: Tabela 4 pelo DN equivalente; abaixo de 25 mm, onde ela não tem valor, Tabela 3
            if (mm < 25) {
              linha = tab.t3.valor[mm];
              if (linha && linha[x.param] !== null && linha[x.param] !== undefined) { k = linha[x.param]; met = 'T3'; }
            } else {
              r = tabela4(tab, mm, x.param, x.fonte);
              if (r && r.k !== null) { k = r.k; fonte = r.fonte; met = 'T4'; }
            }
          } else if (x.metodo === 'CRANE') {
            if (mm >= 15) { k = parseFloat(x.param) * fT(ft, mm); }
          } else if (x.metodo === 'CRANE_BORB') {
            if (mm >= 15) {
              n = 45; if (mm > 200) { n = 35; } if (mm > 350) { n = 25; }
              k = n * fT(ft, mm); met = 'CRANE (n = ' + n + ')';
              // Q7 (T3b): o Crane tabela a borboleta a partir de 50 mm
              if (mm < 50) { fonte = x.fonte + ' — abaixo de 50 mm o Crane não tabela a borboleta: n = 45 adotado - CONFERIR'; }
            }
          } else if (x.metodo === 'FIXO') {
            k = parseFloat(x.param);
          } else if (x.metodo === 'PVC_COT') {
            k = 0.87; if (mm <= 150) { k = 0.91; } if (mm <= 50) { k = 1.00; }
            if (mm < 50) { fonte = x.fonte + ' — valor de 50 mm (menor DN ensaiado) adotado - CONFERIR'; }
            // Q14 (T3b): o ensaio da Tab. 8 vai até 200 mm
            if (mm > 200) { fonte = x.fonte + ' — acima de 200 mm, valor de 200 mm extrapolado (premissa)'; }
          }
          if (k === null || !isFinite(k)) { return; }
          var l = { chave: me.chave(x.fam, x.uniao, x.item, d.dn), fam: x.fam, uniao: x.uniao, item: x.item, dn: d.dn, dnmm: mm, metodo: met, k: k, fonte: fonte };
          linhas.push(l);
          if (!porChave[l.chave]) { porChave[l.chave] = l; }
        });
      });
      return { linhas: linhas, porChave: porChave, ft: ft };
    },

    // tabela do app, montada uma vez
    padrao: function (tab) {
      if (tab && tab !== H.dados.tab) { return this.montar(tab); }
      if (!padrao) { padrao = this.montar(H.dados.tab); }
      return padrao;
    }
  };
})(window.HVAC);

</script>
<script>
/* ==== js/motor/rede.js ==== */
/* Redes HVAC. Motor, peça Rede: árvore com um montante por trecho. Serve à água gelada e, depois, aos dutos de ar.
   Estrutura (ID repetido, montante que não existe, ciclo), vazão das folhas para a raiz e acumulado da raiz para
   as folhas. O ID é comparado sem diferenciar maiúsculas; o montante aponta para a 1ª linha com aquele ID (como a
   planilha v1.0.1). Linha sem ID não entra em nada. Sem DOM e sem recursão (não há limite de trechos). */
(function (H) {
  'use strict';
  var M = H.motor = H.motor || {};

  function chave(id) { return (id === null || id === undefined) ? '' : String(id).toLowerCase(); }
  function numero(v) { return typeof v === 'number' && isFinite(v); }

  M.rede = {
    chave: chave,
    RAIZ: -1,          // pai: sai da bomba (ou do ventilador)
    INEXISTENTE: -2,   // pai: montante informado não existe
    SEM_ID: -3,        // linha sem ID

    // linhas: [{ id, montante }]
    estrutura: function (linhas) {
      var n = linhas.length, i, k, m;
      var e = {
        n: n, chave: [], chaveMon: [], primeira: Object.create(null), linhasDe: Object.create(null),
        pai: [], filhos: Object.create(null), terminal: [], repetido: [], proprio: [], laco: []
      };
      for (i = 0; i < n; i++) {
        k = chave(linhas[i].id);
        e.chave.push(k);
        e.chaveMon.push(k === '' ? '' : chave(linhas[i].montante));
        if (k !== '') {
          if (e.primeira[k] === undefined) { e.primeira[k] = i; e.linhasDe[k] = []; }
          e.linhasDe[k].push(i);
        }
      }
      for (i = 0; i < n; i++) {
        k = e.chave[i]; m = e.chaveMon[i];
        if (k === '') { e.pai.push(this.SEM_ID); continue; }
        e.pai.push(m === '' ? this.RAIZ : (e.primeira[m] !== undefined ? e.primeira[m] : this.INEXISTENTE));
        if (m !== '') { (e.filhos[m] = e.filhos[m] || []).push(i); }
      }
      for (i = 0; i < n; i++) {
        k = e.chave[i];
        e.terminal.push(k !== '' && !(e.filhos[k] && e.filhos[k].length));
        e.repetido.push(k !== '' && e.linhasDe[k].length > 1);
        e.proprio.push(k !== '' && e.chaveMon[i] === k);
      }
      // laço: '' (o caminho até a bomba existe, ou acaba num montante que não existe), 'ciclo' (o trecho faz
      // parte de um ciclo) ou 'descende' (o montante leva a um ciclo)
      var estado = [], marca = [], pos = [], j, caminho, fim, c;
      for (i = 0; i < n; i++) { estado.push(e.chave[i] === '' ? '' : null); marca.push(-1); pos.push(0); }
      for (i = 0; i < n; i++) {
        if (estado[i] !== null) { continue; }
        caminho = []; j = i; fim = null;
        while (true) {
          if (j < 0) { fim = ''; break; }
          if (estado[j] !== null) { fim = estado[j] === '' ? '' : 'descende'; break; }
          if (marca[j] === i) {
            for (c = 0; c < caminho.length; c++) { estado[caminho[c]] = c >= pos[j] ? 'ciclo' : 'descende'; }
            break;
          }
          marca[j] = i; pos[j] = caminho.length; caminho.push(j); j = e.pai[j];
        }
        if (fim !== null) { for (c = 0; c < caminho.length; c++) { estado[caminho[c]] = fim; } }
      }
      e.laco = estado;
      return e;
    },

    // Vazão por trecho. direta[i]: número (vazão própria), null (própria, mas sem valor) ou undefined (soma dos
    // ramais × fator[i]). Devolve null onde a soma depende de um ciclo ou de um ramal sem valor.
    vazoes: function (e, direta, fator) {
      var n = e.n, q = [], dep = [], fila = [], i, c, m, pais, p, a, s, ok, f;
      for (i = 0; i < n; i++) {
        q.push(null); dep.push(0);
        if (e.chave[i] === '') { continue; }
        if (direta[i] !== undefined) {
          q[i] = numero(direta[i]) ? direta[i] : null; fila.push(i);
        } else {
          dep[i] = (e.filhos[e.chave[i]] || []).length;
          if (dep[i] === 0) { q[i] = 0; fila.push(i); }
        }
      }
      for (c = 0; c < fila.length; c++) {
        m = e.chaveMon[fila[c]];
        if (m === '' || !e.linhasDe[m]) { continue; }
        pais = e.linhasDe[m];
        for (a = 0; a < pais.length; a++) {
          p = pais[a];
          if (direta[p] !== undefined) { continue; }
          dep[p]--;
          if (dep[p] === 0) {
            s = 0; ok = true; f = e.filhos[m];
            for (i = 0; i < f.length; i++) { if (q[f[i]] === null) { ok = false; } else { s += q[f[i]]; } }
            q[p] = ok && numero(s * fator[p]) ? s * fator[p] : null;
            fila.push(p);
          }
        }
      }
      return q;
    },

    // Acumulado da raiz para as folhas: valor[i] + acumulado do montante (montante que não existe soma zero).
    // null onde não há caminho até a raiz (ciclo) ou o valor do trecho é null.
    acumulado: function (e, valor) {
      var n = e.n, acu = [], feito = [], i, j, pilha, base, k;
      for (i = 0; i < n; i++) { acu.push(null); feito.push(e.chave[i] === '' || e.laco[i] !== ''); }
      for (i = 0; i < n; i++) {
        if (feito[i]) { continue; }
        pilha = []; j = i;
        while (j >= 0 && !feito[j]) { pilha.push(j); j = e.pai[j]; }
        base = (j >= 0 && numero(acu[j])) ? acu[j] : 0;
        while (pilha.length) {
          k = pilha.pop();
          acu[k] = numero(valor[k]) ? valor[k] + base : null;
          feito[k] = true;
          base = numero(acu[k]) ? acu[k] : 0;
        }
      }
      return acu;
    },

    // Índices do trecho i até a raiz (o próprio i primeiro)
    caminho: function (e, i) {
      var c = [], j = i;
      while (j >= 0 && c.length <= e.n) { c.push(j); j = e.pai[j]; }
      return c;
    }
  };
})(window.HVAC);

</script>
<script>
/* ==== js/motor/criterios.js ==== */
/* Redes HVAC. Motor, peça Critérios (água gelada): limites, verificações, menor DN que atende e avisos.
   Regras da planilha v1.0.1 (NBR 16401-1:2024, 12.2.8 (1,2 m/s e 400 Pa/m) e 12.1.4 com a Tabela 4 (erosão); ASHRAE 90.1 informativo) e os dois avisos novos
   da especificação A0 (seção 2.5), que não mudam a situação. Sem DOM. */
(function (H) {
  'use strict';
  var M = H.motor = H.motor || {};
  var log10 = Math.log10 || function (x) { return Math.log(x) / Math.LN10; };

  function numero(v) { return typeof v === 'number' && isFinite(v); }
  function texto(n) { return String(n).replace('.', ','); }
  // a planilha compara "<" & número, e o número vira texto com 15 algarismos
  function quinze(x) { return Number(x.toPrecision(15)); }

  M.criterios = {
    // DN (mm) que separa os dois critérios de arraste de ar: ASHRAE Fundamentals 2021 (SI), cap. 22, p. 22.28, PDF 664
    DN_ARRASTE: 50,
    TEXTO_VEL_BAIXA: 'velocidade baixa: o ar pode não ser arrastado até o separador',
    TEXTO_VEL_BAIXA_PERDA: 'velocidade baixa: o ar pode não ser arrastado até o separador (perda abaixo de {pa} Pa/m; o Handbook imprime 75 Pa; unidade por metro a CONFERIR)',

    // NBR 16401-1:2024, Tabela 4: linha de horas imediatamente superior (ou a exata); fora da tabela, a 1ª ou a última
    vMaxErosao: function (horas, tab) {
      var e = (tab || H.dados.tab).erosao, n = e.length, i, k = -1;
      if (!n) { return null; }
      if (horas <= e[0][0]) { return e[0][1]; }
      if (horas > e[n - 1][0]) { return e[n - 1][1]; }
      for (i = 0; i < n; i++) { if (e[i][0] <= horas) { k = i; } }
      return e[k][0] === horas ? e[k][1] : e[k + 1][1];
    },

    // coluna da Tabela 21 do cap. 22 (base ASHRAE 90.1): 1 a 6 = (até 2 000 h | até 4 400 h | acima) × (outro | variável)
    coluna901: function (horas, controle) {
      return (horas <= 2000 ? 1 : (horas <= 4400 ? 3 : 5)) + (controle === 'variavel' ? 1 : 0);
    },

    // velocidade da ASHRAE 90.1 (m/s) ou "n.a." (só aço, DN 65 ou maior)
    v901: function (familia, dnmm, coluna, tab) {
      var a = (tab || H.dados.tab).ashrae901, i;
      if (familia !== 'Aço' || dnmm < 65 || !a.length) { return 'n.a.'; }
      if (dnmm > 300) { return a[a.length - 1].v[coluna - 1]; }
      for (i = 0; i < a.length; i++) { if (a[i].dnmm === dnmm) { return a[i].v[coluna - 1]; } }
      return 'n.a.';
    },

    // t: { dnmm, v, paM, familia }; p: premissas (dnLimite, vMaxPequeno, vMaxErosao, paMax, paMin, col901)
    verificar: function (t, p, tab) {
      var r = { vMax: null, sitV: '', sitPerda: '', v901: '', sit901: '' };
      if (!numero(t.dnmm)) { return r; }
      r.vMax = t.dnmm <= p.dnLimite ? p.vMaxPequeno : p.vMaxErosao;
      if (numero(t.v)) { r.sitV = t.v > r.vMax ? 'ACIMA do limite' : 'OK'; }
      if (numero(t.paM)) {
        r.sitPerda = t.dnmm <= p.dnLimite ? 'n.a. (DN ≤ ' + texto(p.dnLimite) + ' mm)'
          : (t.paM > p.paMax ? 'ACIMA de ' + texto(p.paMax) + ' Pa/m' : (t.paM < p.paMin ? 'abaixo da faixa usual' : 'OK'));
      }
      r.v901 = this.v901(t.familia, t.dnmm, p.col901, tab);
      r.sit901 = r.v901 === 'n.a.' ? 'n.a.' : (numero(t.v) ? (t.v > r.v901 ? 'acima (energia)' : 'OK') : '');
      return r;
    },

    // Menor DN da especificação que atende. q em m³/h, eps em mm. Três iterações do Di pela perda, com f de
    // Swamee-Jain e 2 % de folga sobre o Pa/m máximo; escolha pela regra do DN limite.
    menorDN: function (q, eps, esp, p, tab) {
      tab = tab || H.dados.tab;
      var tubos = tab.tubosDaEsp(esp), r = { dVelErosao: null, dVelPequeno: null, d1: null, d2: null, d3: null, k1: null, k2: null, k3: null, kf: null, dn: '' };
      if (!(q > 0) || !tubos.length) { return r; }
      var qs = q / 3600;
      function dPerda(d) {
        var re = 4 * qs / (Math.PI * d / 1000 * p.nu);
        var f = 0.25 / Math.pow(log10(eps / (3.7 * d) + 5.74 / Math.pow(re, 0.9)), 2);
        return Math.pow(f * 8 * p.rho * qs * qs / (Math.PI * Math.PI * p.paMax * 0.98), 0.2) * 1000;
      }
      r.dVelErosao = 1000 * Math.sqrt(4 * qs / (Math.PI * p.vMaxErosao));
      r.dVelPequeno = 1000 * Math.sqrt(4 * qs / (Math.PI * p.vMaxPequeno));
      if (!numero(eps) || !numero(p.nu) || !numero(p.rho)) { return r; }   // sem fluido ou sem ε, só os diâmetros pela velocidade
      r.d1 = dPerda(r.dVelErosao); r.d2 = dPerda(r.d1); r.d3 = dPerda(r.d2);
      if (!numero(r.dVelErosao) || !numero(r.dVelPequeno) || !numero(r.d3)) { return r; }
      var lim1 = quinze(Math.max(r.dVelErosao, r.d3)), lim2 = quinze(r.dVelPequeno), k1 = 0, k2 = 0, k3 = 0;
      tubos.forEach(function (t) {
        if (t.di < lim1) { k1++; }
        if (t.di < lim2) { k2++; }
        if (t.dnmm <= p.dnLimite) { k3++; }
      });
      r.k1 = k1; r.k2 = k2; r.k3 = k3;
      r.kf = k2 < k3 ? k2 : Math.max(k1, k3);
      r.dn = r.kf >= tubos.length ? 'acima do maior DN' : tubos[r.kf].dn;
      return r;
    },

    // Aviso de velocidade baixa (arraste de ar): até 50 mm, v abaixo de vMin; acima, perda abaixo de paMinArraste
    velocidadeBaixa: function (t, p) {
      if (!numero(t.dnmm) || !numero(t.v) || !numero(t.paM)) { return ''; }
      if (t.dnmm <= this.DN_ARRASTE) { return t.v < p.vMin ? this.TEXTO_VEL_BAIXA : ''; }
      return t.paM < p.paMinArraste ? this.TEXTO_VEL_BAIXA_PERDA.replace('{pa}', texto(p.paMinArraste)) : '';
    },

    // Aviso de autoridade da válvula de controle (ΔP da válvula ÷ (ΔP do trecho terminal + excesso), D23)
    textoAutoridade: function (a, p) {
      if (!numero(a) || !(a < p.autoridadeMin)) { return ''; }
      // valor truncado em duas casas, para 0,299 não aparecer como "0,30" num aviso de autoridade abaixo de 0,30
      return 'autoridade baixa (' + (Math.floor(a * 100 + 1e-9) / 100).toFixed(2).replace('.', ',') + '): a válvula perde controle; faixa indicada de ' +
        p.autoridadeMin.toFixed(2).replace('.', ',') + ' a 0,50';
    }
  };
})(window.HVAC);

</script>
<script>
/* ==== js/motor/agua.js ==== */
/* Redes HVAC. Motor da água gelada: recebe o projeto e devolve os resultados (especificação A0, seção 2).
   Reproduz a planilha Dimensionamento_Agua_Gelada v1.0.1 (abas Premissas, Trechos, Conexoes, Equipamentos e Bomba),
   com as diferenças declaradas na seção 6 da especificação. Unidades: Q em m³/h, comprimentos em m, diâmetros e
   rugosidade em mm, ΔP em kPa, perda por metro em Pa/m, temperatura em °C. Sem DOM. */
(function (H) {
  'use strict';
  var M = H.motor = H.motor || {};

  // Padrões do projeto (especificação A0, seção 2.1)
  var PADROES = {
    sistema: { circuito: 'fechado', controle: 'variavel', horasAno: 3000 },
    fluido: { tipo: 'agua', concentracao: 0, tAlim: 7, tRet: 12, baseT: 'alimentacao', tManual: null },
    criterios: { dnLimite: 50, vMaxPequeno: 1.2, paMax: 400, paMin: 100, envelhecimento: 0.15, vMin: 0.6, paMinArraste: 75, autoridadeMin: 0.30 },
    // qNominal, hDisp e tolVazaoBomba: bomba existente (sessão AG1); vazios, nada é comparado
    bomba: { margem: 0, rendBomba: 0.70, rendMotor: 0.92, qNominal: null, hDisp: null, tolVazaoBomba: 0.05 }
  };
  var LIMITE_REL = 0.04;   // kW/kW, NBR 16401-1:2024, 12.2.7
  var MU_LIMITE_BOMBA = 1.1;   // mPa·s, S&E 2016 (SI), cap. 13, p. 13.24 (PDF 282): abaixo disso o efeito na bomba pode ser ignorado

  function num(v) {
    if (typeof v === 'number') { return isFinite(v) ? v : null; }
    if (v === null || v === undefined || v === '') { return null; }
    var x = parseFloat(String(v).replace(',', '.'));
    return isFinite(x) ? x : null;
  }
  function numero(v) { return typeof v === 'number' && isFinite(v); }
  function ou(v, padrao) { var x = num(v); return x === null ? padrao : x; }
  function txt(v) { return (v === null || v === undefined) ? '' : String(v); }
  function fixo(n, casas) { return n.toFixed(casas).replace('.', ','); }

  // --- premissas: fluido, limites e parâmetros da bomba ---
  function premissas(P, tab) {
    var s = P.sistema || {}, c = P.criterios || {}, b = P.bomba || {}, pc = PADROES.criterios, pb = PADROES.bomba;
    var fl = M.fluido.propriedades(P.fluido || PADROES.fluido, tab);
    var horas = ou(s.horasAno, PADROES.sistema.horasAno);
    var circuito = s.circuito === 'aberto' ? 'aberto' : 'fechado';
    var controle = s.controle === 'constante' ? 'constante' : 'variavel';
    var env = ou(c.envelhecimento, pc.envelhecimento);
    return {
      ok: fl.ok, erro: fl.erro, fluido: fl,
      rho: fl.rho, cp: fl.cp, mu: fl.mu, nu: fl.nu, dT: fl.dT, g: M.fluido.G,
      circuito: circuito, controle: controle, horas: horas,
      dnLimite: ou(c.dnLimite, pc.dnLimite), vMaxPequeno: ou(c.vMaxPequeno, pc.vMaxPequeno),
      paMax: ou(c.paMax, pc.paMax), paMin: ou(c.paMin, pc.paMin), env: env,
      vMin: ou(c.vMin, pc.vMin), paMinArraste: ou(c.paMinArraste, pc.paMinArraste), autoridadeMin: ou(c.autoridadeMin, pc.autoridadeMin),
      vMaxErosao: M.criterios.vMaxErosao(horas, tab), col901: M.criterios.coluna901(horas, controle),
      margem: ou(b.margem, pb.margem), rendBomba: ou(b.rendBomba, pb.rendBomba), rendMotor: ou(b.rendMotor, pb.rendMotor),
      qNominal: num(b.qNominal), hDisp: num(b.hDisp), tolVazaoBomba: ou(b.tolVazaoBomba, pb.tolVazaoBomba),
      // ASHRAE Fundamentals 2021 (SI), cap. 22, p. 22.23 (PDF 659): circuito aberto pede de 75 a 90 %
      sitEnvelhecimento: (circuito === 'aberto' && env < 0.75) ? 'ATENÇÃO: circuito aberto — ASHRAE 22.23 indica +75 a 90 %' : 'OK'
    };
  }

  // --- K de uma redução ou de uma ampliação entre o tubo do trecho e o do outro lado: o K do lado de referência (kRed) e o
  //     mesmo K levado à velocidade do trecho (kUnit) ---
  function kReducao(metodo, uniao, diTrecho, diOutro, dnmmTrecho, dnmmOutro, tab) {
    var o = { chave: '', kRed: null, refMaior: false, fonte: '', kUnit: null };
    var maior = Math.max(diTrecho, diOutro), menor = Math.min(diTrecho, diOutro), beta = menor / maior;
    o.chave = (metodo === 'RED' ? 'Redução (contração)' : 'Ampliação (expansão)') + '|' + uniao + '|' + Math.max(dnmmTrecho, dnmmOutro) + '|' + Math.min(dnmmTrecho, dnmmOutro);
    var tabelado = tab.reducoes[o.chave.toLowerCase()];
    if (tabelado) {
      o.kRed = tabelado.k;
      // D30 (R4, no lugar da D20): o K tabelado é referido à velocidade de montante da peça: na redução, a do lado maior; na
      // ampliação, a do lado menor. Base: a nota c da Tabela 6 cita Ding et al. (2005), o relatório final da ASHRAE RP-1116,
      // que define o K pela velocidade de montante (Eq. 3.1) e traz na Tabela 4.3 os mesmos valores de 150 × 100, 200 × 150 e
      // 250 × 200. Nas demais reduções vale por analogia, e a linha do CSV segue com CONFERIR.
      // D31 (R5): o K do CSV é o maior das três colunas de velocidade da tabela (1,2, 2,4 e 3,6 m/s)
      o.refMaior = metodo === 'RED';
      o.fonte = metodo !== 'RED' ? 'ASHRAE Fund. 2021 cap. 22 Tab. 6 (Rahmeyer 2003a), o maior K das colunas de 1,2, 2,4 e 3,6 m/s, convertido para a velocidade do trecho'
        : 'ASHRAE Fund. 2021 cap. 22 Tab. 6 (Rahmeyer 2003a), o maior K das colunas de 1,2, 2,4 e 3,6 m/s, K referido à velocidade de montante (lado maior), convertido para a velocidade do trecho' +
          (/CONFERIR/.test(tabelado.fonte) ? '. CONFERIR a velocidade de referência: a tabela não diz; adotada a de montante, por analogia com as reduções de 150, 200 e 250 mm (ASHRAE RP-1116)'
            : ' (nota c da tabela: Ding et al., 2005, relatório final da ASHRAE RP-1116, que define o K pela velocidade de montante, Eq. 3.1, e traz os mesmos valores na Tabela 4.3)');
    } else {
      var b2 = beta * beta;
      o.kRed = metodo === 'RED' ? 0.5 * (1 - b2) : (1 - b2) * (1 - b2);
      o.fonte = 'Fórmula de ' + (metodo === 'RED' ? 'contração brusca K = 0,5(1−β²) (Crane TP-410)' : 'expansão brusca K = (1−β²)² (Borda-Carnot)') +
        ', β = ' + fixo(beta, 3) + ', convertida para a velocidade do trecho';
    }
    // K do lado de referência (o menor; na redução tabelada, o maior: D30), na velocidade do trecho
    o.kUnit = o.kRed * Math.pow(diTrecho / (o.refMaior ? maior : menor), 4);
    return o;
  }

  // --- Q1 (T3b): tê de derivação com redução (β = Di do ramal ÷ Di do tronco < 1), Crane TP-410M (2009), p. 2-15 (PDF 37).
  //     Ida (dividindo): Eq. 2-37, K = G[1 + H(q/β²)² − J(q/β²)cos α], α = 90° (o termo de J some); H = 1 (Tab. 2-3, β ≤ 2/3;
  //     entre 2/3 e 1 a tabela não dá constante: H = 1, premissa a favor da segurança); G pela Tab. 2-4, lida pela continuidade
  //     das retas. Volta (convergindo): Eq. 2-35, K = C[1 + D(q/β²)² − E(1 − q)² − F(1/β²)q²], D = 1, E = 2, F = 0 (Tab. 2-1,
  //     90°), C pela Tab. 2-2; K ≥ 0 (piso). Os dois K são referidos ao tronco combinado: × (β²/q)² leva à velocidade do ramal.
  //     t: o trecho do ramal; m: o montante (tronco combinado). Sem montante, β = 1 ou q fora de (0, 1]: null (fica a tabela)
  function teCrane(t, m) {
    if (!t || !m || !numero(t.q) || !numero(m.q) || !numero(t.di) || !numero(m.di)) { return null; }
    if (!(t.q > 0 && m.q > 0 && t.di < m.di)) { return null; }
    var q = t.q / m.q;
    if (q > 1) { return null; }
    var beta = t.di / m.di, b2 = beta * beta, x = q / b2, conv = 1 / (x * x), H = 1;
    var G = b2 <= 0.35 ? (q <= 0.4 ? 1.1 - 0.7 * q : 0.85) : (q <= 0.6 ? 1.0 - 0.6 * q : 0.6);
    var C = b2 <= 0.35 ? 1 : (q <= 0.35 ? 0.9 * (1 - q) : 0.55);
    var kComb = G * (1 + H * x * x), kCombVoltaEq = C * (1 + x * x - 2 * (1 - q) * (1 - q)), piso = kCombVoltaEq < 0;
    var kCombVolta = piso ? 0 : kCombVoltaEq;
    var base = 'q = Qramal ÷ Qtronco = ' + fixo(q, 3) + ', β = Di ramal ÷ Di tronco = ' + fixo(beta, 3) + ' (β² = ' + fixo(b2, 3) + ')';
    var fimK = function (k) { return '; K = ' + fixo(k, 3) + ' referido ao tronco combinado, × (β² ÷ q)² = ' + fixo(conv, 3) + ' para a velocidade do ramal'; };
    return {
      q: q, beta: beta, b2: b2, H: H, G: G, C: C, conv: conv, kComb: kComb, kCombVoltaEq: kCombVoltaEq, kCombVolta: kCombVolta, piso: piso,
      kIda: kComb * conv, kVolta: kCombVolta * conv,
      fonteIda: 'Crane TP-410M (2009), p. 2-15 (PDF 37), Eq. 2-37, tê com redução, escoamento dividindo, ramal a 90° (Tab. 2-3: H = 1, J = 2; ' +
        'Tab. 2-4, lida pela continuidade das retas: G = ' + fixo(G, 3) + '), ' + base + fimK(kComb) +
        (beta > 2 / 3 ? '. Para 2/3 < β < 1 a Tab. 2-3 não dá constante: H = 1, premissa a favor da segurança' : '') +
        (q > 0.4 && q <= 0.6 ? '. Com q entre 0,4 e 0,6 a leitura importa: o app usa o limite de q = 0,4 na linha β² ≤ 0,35 e 0,6 na outra, o contrário ' +
          'da posição impressa dos cabeçalhos, porque assim as retas quase emendam no valor constante (a Fig. 2-16, p. 2-16 (PDF 38), com β = 1, não tem degrau em q = 0,4); ' +
          'pela posição impressa, G = ' + fixo(b2 <= 0.35 ? 1.1 - 0.7 * q : 0.6, 3) + ' (premissa a favor da segurança)' : ''),
      fonteVolta: 'Crane TP-410M (2009), p. 2-15 (PDF 37), Eq. 2-35, tê com redução, escoamento convergindo (volta), ramal a 90° (Tab. 2-1: D = 1, ' +
        'E = 2, F = 0; Tab. 2-2: C = ' + fixo(C, 3) + '), ' + base + fimK(kCombVolta) +
        (piso ? '. A equação dá K = ' + fixo(kCombVoltaEq, 3) + ': adotado K = 0 (piso, premissa a favor da segurança)' : '')
    };
  }

  // --- uma conexão: método, K unitário, K total e ΔP de uma via ---
  // D32 (R5): em trecho de ida e volta, a redução da ida é ampliação na volta (e a ampliação, redução). A conexão leva o K
  // da volta (kVolta); nas demais conexões e com K manual, o K da volta é o da ida. opc.idaVoltaDobrada (só os testes
  // contra a planilha v1.0.1) repete na volta o K da ida.
  // Q1 (T3b): o tê de derivação com redução sai do Crane na ida e na volta (teCrane; exceção à D32). opc.teTabela (só os
  // testes contra a planilha v1.0.1) mantém o K da tabela.
  function conexao(c, T, est, pr, tab, tk, opc) {
    var r = {
      trecho: txt(c.trecho), uniao: txt(c.uniao), item: txt(c.item), qtd: num(c.qtd), dnOutro: txt(c.dnOutro), kManual: num(c.kManual), obs: txt(c.obs),
      semTrecho: false, orfa: false, indiceTrecho: -1, especificacao: '', familia: '', dn: '',
      metodo: '', kUnit: null, erroK: '', kTotal: null, dp: null, fonte: '', selo: '',
      diTrecho: null, diOutro: null, dnmmTrecho: null, dnmmOutro: null, beta: null, chaveRed: '', kRed: null, refMaior: false, fonteRed: '',
      metodoVolta: '', rotuloVolta: '', kVolta: null, kTotalVolta: null, dpVolta: null, fonteVolta: '', seloVolta: '', chaveRedVolta: '', kRedVolta: null, refMaiorVolta: false, parNaVolta: false,
      te: null
    };
    var k = M.rede.chave(c.trecho);
    if (k === '') { r.semTrecho = true; return r; }
    var i = est.primeira[k] !== undefined ? est.primeira[k] : -1, t = i >= 0 ? T[i] : null;
    r.indiceTrecho = i; r.orfa = i < 0;
    if (t) {
      r.especificacao = t.especificacao; r.familia = t.familia;
      if (t.familia !== '') { r.dn = t.dn; r.diTrecho = t.di; r.dnmmTrecho = t.dnmm; }
    }
    if (r.item === '') { return r; }
    var it = tab.item(r.familia, r.uniao, r.item);
    r.metodo = r.kManual !== null ? 'manual' : (it ? it.metodo : 'item inválido p/ família/união');
    var ehRed = r.metodo === 'RED' || r.metodo === 'AMP';
    if (r.familia !== '' && r.dnOutro !== '') {
      var t2 = tab.tubo(r.especificacao, r.dnOutro);
      if (t2) { r.diOutro = t2.di; r.dnmmOutro = t2.dnmm; }
    }
    if (numero(r.diTrecho) && numero(r.diOutro)) { r.beta = Math.min(r.diTrecho, r.diOutro) / Math.max(r.diTrecho, r.diOutro); }
    var ida = null, volta = null;
    if (ehRed && r.beta !== null) {
      ida = kReducao(r.metodo, r.uniao, r.diTrecho, r.diOutro, r.dnmmTrecho, r.dnmmOutro, tab);
      r.chaveRed = ida.chave; r.kRed = ida.kRed; r.refMaior = ida.refMaior; r.fonteRed = ida.fonte;
      if (!opc.idaVoltaDobrada) { volta = kReducao(r.metodo === 'RED' ? 'AMP' : 'RED', r.uniao, r.diTrecho, r.diOutro, r.dnmmTrecho, r.dnmmOutro, tab); }
    }
    if (r.kManual !== null) {
      r.kUnit = r.kManual; r.fonte = 'K informado pelo projetista';
    } else if (ehRed) {
      if (ida === null) { r.erroK = 'informe o DN do outro lado'; }
      // R5: com o mesmo DN dos dois lados não há redução nem ampliação (antes saía K = 0, sem aviso)
      else if (r.beta === 1) { r.erroK = 'DN do outro lado igual ao do trecho'; }
      else { r.kUnit = ida.kUnit; }
      r.fonte = r.fonteRed;
    } else {
      var l = tk.porChave[M.tabelaK.chave(r.familia, r.uniao, r.item, r.dn)];
      if (l) { r.kUnit = l.k; r.fonte = l.fonte; }
      else { r.erroK = 'sem K p/ este DN — informe K manual'; }
      // Q1 (T3b): tê de derivação lançado no trecho do ramal, com o tronco (montante) de diâmetro maior
      if (!opc.teTabela && t && r.item.trim().toLowerCase() === 'tê — derivação') {
        r.te = teCrane(t, est.pai[i] >= 0 ? T[est.pai[i]] : null);
        if (r.te) { r.metodo = 'CRANE_TE'; r.kUnit = r.te.kIda; r.fonte = r.te.fonteIda; r.erroK = ''; }
      }
    }
    var qtd = r.qtd === null ? 1 : r.qtd, v2 = (pr.ok && t) ? Math.pow(numero(t.v) ? t.v : 0, 2) : null;
    if (r.kUnit !== null) { r.kTotal = r.kUnit * qtd; }
    if (r.kTotal !== null && v2 !== null) { r.dp = r.kTotal * pr.rho * v2 / 2 / 1000; }
    r.selo = r.fonte === '' ? '' : tab.selo(r.fonte);
    // K da volta: o da peça contrária na redução e na ampliação; nas demais (e com K manual), o da ida
    if (r.kUnit !== null) {
      if (volta !== null && r.kManual === null) {
        r.parNaVolta = true; r.metodoVolta = r.metodo === 'RED' ? 'AMP' : 'RED'; r.rotuloVolta = r.metodoVolta === 'AMP' ? 'ampliação' : 'redução';
        r.kVolta = volta.kUnit; r.kRedVolta = volta.kRed; r.refMaiorVolta = volta.refMaior; r.chaveRedVolta = volta.chave;
        r.fonteVolta = volta.fonte; r.seloVolta = tab.selo(volta.fonte);
      } else if (r.te && r.kManual === null) {
        r.parNaVolta = true; r.metodoVolta = 'TE_CONV'; r.rotuloVolta = 'tê convergindo';
        r.kVolta = r.te.kVolta; r.fonteVolta = r.te.fonteVolta; r.seloVolta = tab.selo(r.te.fonteVolta);
      } else {
        r.kVolta = r.kUnit; r.fonteVolta = r.fonte; r.seloVolta = r.selo;
      }
      r.kTotalVolta = r.kVolta * qtd;
      if (v2 !== null) { r.dpVolta = r.kTotalVolta * pr.rho * v2 / 2 / 1000; }
    }
    return r;
  }

  // --- um equipamento: critério aplicado e ΔP adotado (kPa) ---
  function equipamento(e, T, est, pr) {
    var r = {
      trecho: txt(e.trecho), descricao: txt(e.descricao), tag: txt(e.tag), dpCat: num(e.dpCat), qCat: num(e.qCat), kv: num(e.kv),
      alturaEstatica: num(e.alturaEstatica), valvulaControle: e.valvulaControle === true, obs: txt(e.obs),
      semTrecho: false, orfa: false, indiceTrecho: -1, qTrecho: null, criterio: '', dp: null, erroDp: '', estaticaIgnorada: false
    };
    var k = M.rede.chave(e.trecho);
    if (k === '') { r.semTrecho = true; return r; }
    var i = est.primeira[k] !== undefined ? est.primeira[k] : -1;
    r.indiceTrecho = i; r.orfa = i < 0;
    if (i >= 0) { r.qTrecho = T[i].q; }
    // D21: a altura estática só vale em circuito aberto; em circuito fechado é ignorada, com aviso no trecho
    r.estaticaIgnorada = r.alturaEstatica !== null && pr.circuito !== 'aberto';
    var he = r.estaticaIgnorada ? null : r.alturaEstatica;
    r.criterio = he !== null ? 'altura estática ρ·g·h'
      : (r.kv !== null ? 'Kv: ΔP = 100·(Q/Kv)²·ρ/1000'
        : (r.qCat !== null ? 'catálogo corrigido: ΔPcat·(Q/Qcat)²'
          : (r.dpCat !== null ? 'catálogo (na vazão do trecho)'
            : (r.estaticaIgnorada ? 'altura estática ignorada (circuito fechado)' : 'SEM DADO'))));
    if (!numero(r.qTrecho)) { return r; }
    if (he !== null) {
      if (pr.ok) { r.dp = pr.rho * pr.g * he / 1000; }
    } else if (r.kv !== null) {
      if (!(r.kv > 0)) { r.erroDp = 'Kv inválido'; }
      else if (pr.ok) { r.dp = 100 * Math.pow(r.qTrecho / r.kv, 2) * pr.rho / 1000; }
    } else if (r.qCat !== null) {
      if (r.qCat > 0 && r.dpCat !== null) { r.dp = r.dpCat * Math.pow(r.qTrecho / r.qCat, 2); }
      else { r.erroDp = 'Qcat/ΔPcat inválido'; }
    } else if (r.dpCat !== null) {
      r.dp = r.dpCat;
    } else if (r.estaticaIgnorada) {
      r.dp = 0;
    } else {
      r.erroDp = 'SEM DADO';
    }
    return r;
  }

  // --- cálculo completo ---
  // P: o objeto "projeto" do arquivo (sistema, fluido, criterios, bomba, agua). opc.tabelaK troca a tabela de K
  // (os testes usam a tabela de fT da planilha); opc.tab troca as tabelas; opc.idaVoltaDobrada conta as conexões como a
  // planilha v1.0.1 (ΣK × fator ida e volta, sem a D32); opc.teTabela mantém o K da tabela no tê de derivação com redução
  // (sem o Q1 da T3b).
  function calcular(P, opc) {
    P = P || {}; opc = opc || {};
    var tab = opc.tab || H.dados.tab, tk = opc.tabelaK || M.tabelaK.padrao(tab);
    var pr = premissas(P, tab), ag = P.agua || {};
    var ent = ag.trechos || [], n = ent.length, i, t, a;
    var est = M.rede.estrutura(ent.map(function (x) { return { id: x.id, montante: x.montante }; }));

    // 1) entradas, conduto e vazão própria
    var T = [], direta = [], fator = [], uniDe = Object.create(null), u;
    // D29: cadastro de unidades (formato 2). O trecho sem vazão e sem carga digitadas, com a unidade preenchida, usa o calor
    // total dela (W → kW) na mesma conta da carga
    (P.unidades || []).forEach(function (x) {
      var ch = M.rede.chave(txt(x && x.id));
      if (ch !== '' && uniDe[ch] === undefined) { uniDe[ch] = x; }
    });
    for (i = 0; i < n; i++) {
      a = ent[i];
      t = {
        id: txt(a.id), montante: txt(a.montante), circuito: txt(a.circuito), descricao: txt(a.descricao),
        kW: num(a.kW), vazao: num(a.vazao), fd: num(a.fd), especificacao: txt(a.especificacao), dn: txt(a.dn),
        L: num(a.L), idaVolta: num(a.idaVolta), epsManual: num(a.epsManual), semId: est.chave[i] === '',
        unidade: txt(a.unidade), kWUnidade: null, situacaoUnidade: ''
      };
      if (t.unidade !== '') {
        u = uniDe[M.rede.chave(t.unidade)];
        if (!u) { t.situacaoUnidade = 'unidade não cadastrada'; }
        else if (!(numero(u.calorTotalW) && u.calorTotalW > 0)) { t.situacaoUnidade = 'unidade sem calor total'; }
        else { t.kWUnidade = u.calorTotalW / 1000; }
      }
      var cd = M.conduto.circular(t.especificacao, t.dn, t.epsManual, tab);
      t.familia = cd.familia; t.dnmm = cd.dnmm; t.di = cd.di; t.eps = cd.eps; t.area = cd.area; t.nDN = cd.nDN;
      t.origemQ = t.vazao !== null ? 'informada' : (t.kW !== null ? 'da carga (ΔT de projeto)'
        : (t.kWUnidade !== null ? 'do calor total da unidade ' + t.unidade + ' (ΔT de projeto)'
          : 'soma dos ramais' + ((t.fd !== null && t.fd !== 1) ? ' × ' + fixo(t.fd, 2) : '')));
      if (t.vazao !== null) { direta.push(t.vazao); }
      else if (t.kW !== null) { direta.push(pr.ok ? t.kW * 3600 / (pr.rho * pr.cp * pr.dT) : null); }
      else if (t.kWUnidade !== null) { direta.push(pr.ok ? t.kWUnidade * 3600 / (pr.rho * pr.cp * pr.dT) : null); }
      else { direta.push(undefined); }
      fator.push(t.fd === null ? 1 : t.fd);
      T.push(t);
    }
    var q = M.rede.vazoes(est, direta, fator);

    // 2) velocidade, Reynolds, atrito e perda por metro (tubo novo)
    for (i = 0; i < n; i++) {
      t = T[i];
      t.q = t.semId ? null : q[i];
      t.qLs = numero(t.q) ? t.q / 3.6 : null;
      t.v = null; t.re = null; t.regime = ''; t.rr = null; t.f = null; t.paM = null; t.atrito = null;
      if (t.semId || !numero(t.q) || !numero(t.di)) { continue; }
      t.v = t.q / 3600 / t.area;                                   // m/s
      if (!pr.ok) { continue; }
      t.re = t.v * t.di / 1000 / pr.nu;
      t.regime = M.atrito.regime(t.re);
      t.rr = numero(t.eps) ? t.eps / t.di : null;
      t.atrito = M.atrito.colebrook(t.re, t.rr);
      if (t.atrito) {
        t.f = t.atrito.f;
        t.paM = t.f / (t.di / 1000) * pr.rho * t.v * t.v / 2;      // Pa/m
      }
    }

    // 3) conexões e equipamentos
    var CX = (ag.conexoes || []).map(function (c) { return conexao(c, T, est, pr, tab, tk, opc); });
    var EQ = (ag.equipamentos || []).map(function (e) { return equipamento(e, T, est, pr); });
    var somaK = Object.create(null), somaKVolta = Object.create(null), semK = Object.create(null), somaEq = Object.create(null), semDp = Object.create(null), valv = Object.create(null), estIgn = Object.create(null);
    var orfas = 0, k;
    CX.forEach(function (c) {
      if (c.semTrecho) { return; }
      if (c.orfa) { orfas++; }
      k = M.rede.chave(c.trecho);
      if (c.kTotal !== null) { somaK[k] = (somaK[k] || 0) + c.kTotal; somaKVolta[k] = (somaKVolta[k] || 0) + c.kTotalVolta; }
      if (c.erroK !== '') { semK[k] = true; }
    });
    EQ.forEach(function (e) {
      if (e.semTrecho) { return; }
      if (e.orfa) { orfas++; }
      k = M.rede.chave(e.trecho);
      if (e.dp !== null) { somaEq[k] = (somaEq[k] || 0) + e.dp; }
      if (e.erroDp !== '') { semDp[k] = true; }
      if (e.valvulaControle && e.dp !== null) { valv[k] = (valv[k] || 0) + e.dp; }
      if (e.estaticaIgnorada) { estIgn[k] = true; }
    });

    // 4) ΔP do trecho e acumulado
    var dpt = [];
    for (i = 0; i < n; i++) {
      t = T[i]; k = est.chave[i];
      var fiv = t.idaVolta === null ? 1 : t.idaVolta;
      t.dpDist = null; t.somaK = null; t.somaKVolta = null; t.dpLocal = null; t.dpEquip = null; t.dpTrecho = null;
      if (t.semId) { dpt.push(null); continue; }
      t.somaK = somaK[k] || 0;
      t.somaKVolta = somaKVolta[k] || 0;
      t.dpEquip = somaEq[k] || 0;
      if (pr.ok) {
        if (numero(t.paM)) { t.dpDist = t.paM * (1 + pr.env) * (t.L === null ? 0 : t.L) * fiv / 1000; }
        // D32 (R5): as conexões da ida contam uma vez; as da volta, (fator − 1) vezes, com o K da volta (igual ao da ida,
        // salvo na redução, na ampliação e, pelo Q1 da T3b, no tê de derivação com redução). Sem essas peças no trecho, dá o
        // mesmo ΣK × fator de antes.
        // Fator abaixo de 1 (a tela e o arquivo não aceitam) não tem volta: segue a conta de antes, ΣK × fator
        if (numero(t.v)) {
          t.dpLocal = (opc.idaVoltaDobrada || fiv < 1) ? t.somaK * pr.rho * t.v * t.v / 2 / 1000 * fiv
            : (t.somaK + (fiv - 1) * t.somaKVolta) * pr.rho * t.v * t.v / 2 / 1000;
        }
        t.dpTrecho = (t.dpDist || 0) + (t.dpLocal || 0) + t.dpEquip;
      }
      dpt.push(t.dpTrecho);
    }
    var acu = M.rede.acumulado(est, dpt);

    // 5) circuito crítico: 1º terminal, na ordem da tabela, com o maior acumulado
    var crit = -1;
    for (i = 0; i < n; i++) {
      t = T[i];
      t.dpAcum = acu[i];
      t.hAcum = (numero(acu[i]) && pr.ok) ? acu[i] * 1000 / (pr.rho * pr.g) : null;
      t.terminal = est.terminal[i];
      if (t.terminal && numero(acu[i]) && (crit < 0 || acu[i] > acu[crit])) { crit = i; }
    }
    var dpCrit = crit >= 0 ? acu[crit] : 0;

    // 6) verificações, menor DN, consistência, situação e avisos
    var cont = { trechos: 0, revisar: 0, dados: 0, orfas: orfas, avisos: 0 };
    for (i = 0; i < n; i++) {
      t = T[i]; k = est.chave[i];
      t.excesso = (t.terminal && numero(t.dpAcum)) ? dpCrit - t.dpAcum : null;
      var ver = M.criterios.verificar(t, pr, tab);
      t.vMax = ver.vMax; t.sitV = ver.sitV; t.sitPerda = ver.sitPerda; t.v901 = ver.v901; t.sit901 = ver.sit901;
      t.menor = M.criterios.menorDN(t.semId ? null : t.q, t.eps, t.especificacao, pr, tab);
      t.menorDN = t.menor.dn;
      t.autoridade = null; t.dpRamal = null; t.dpValvula = null; t.avisos = [];
      if (t.semId) { t.consistencia = ''; t.situacao = ''; continue; }
      t.consistencia = !pr.ok ? 'ver Premissas: ' + pr.erro
        : est.repetido[i] ? 'ID duplicado'
        : est.proprio[i] ? 'montante = próprio trecho'
        : est.pai[i] === M.rede.INEXISTENTE ? 'montante não existe'
        : est.laco[i] !== '' ? 'ciclo na rede'
        : !numero(t.di) ? 'especificação/DN inválidos'
        : !(t.q > 0) ? 'sem vazão'
        : (!(t.L > 0) && t.dpEquip === 0) ? 'sem comprimento'
        : semK[k] ? 'acessório sem K (Conexoes)'
        : semDp[k] ? 'equipamento sem ΔP (Equipamentos)'
        : (t.atrito && t.re >= M.atrito.RE_LAMINAR && t.atrito.residuo > M.atrito.RESIDUO_MAX) ? 'Colebrook não convergiu'   // D22: no laminar f = 64/Re
        : 'OK';
      t.situacao = t.consistencia !== 'OK' ? 'DADOS: ' + t.consistencia
        : ((t.sitV !== 'OK' || t.sitPerda.substring(0, 5) === 'ACIMA') ? 'REVISAR DN' : 'OK');
      cont.trechos++;
      if (t.situacao === 'REVISAR DN') { cont.revisar++; }
      if (t.consistencia !== 'OK') { cont.dados++; continue; }
      // avisos novos: não mudam a situação
      var vb = M.criterios.velocidadeBaixa(t, pr);
      if (vb !== '') { t.avisos.push({ tipo: 'velocidadeBaixa', texto: vb }); }
      // D27: na transição (Reynolds de 2 000 a 10 000) o Colebrook vale, mas o fator de atrito é incerto
      if (typeof t.re === 'number' && isFinite(t.re) && t.re >= M.atrito.RE_LAMINAR && t.re < M.atrito.RE_TURBULENTO) {
        t.avisos.push({ tipo: 'transicao', texto: 'transição (Reynolds de ' + Math.round(t.re) + '): o fator de atrito é incerto' });
      }
      if (t.terminal && valv[k] !== undefined && t.dpTrecho > 0) {
        // D23: o denominador é o diferencial do ramal com o dispositivo de balanceamento, que dissipa o excesso
        // (ASHRAE S&E 2016, cap. 47, p. 47.8, PDF 804). Premissa: todo o excesso é dissipado no próprio terminal
        t.dpRamal = t.dpTrecho + (numero(t.excesso) ? t.excesso : 0);
        t.autoridade = valv[k] / t.dpRamal;
        t.dpValvula = valv[k];
        var ta = M.criterios.textoAutoridade(t.autoridade, pr);
        if (ta !== '') { t.avisos.push({ tipo: 'autoridade', texto: ta }); }
      }
      if (estIgn[k]) { t.avisos.push({ tipo: 'estaticaIgnorada', texto: M.agua.TEXTO_ESTATICA_IGNORADA }); }
      cont.avisos += t.avisos.length;
    }

    // 7) bomba
    var bq = 0, nRaiz = 0;
    for (i = 0; i < n; i++) {
      if (est.pai[i] === M.rede.RAIZ) { nRaiz++; if (numero(T[i].q)) { bq += T[i].q; } }
    }
    var B = {
      q: bq, nRaiz: nRaiz, qt: null, terminalCritico: crit >= 0 ? T[crit].id : '—', indiceCritico: crit,
      dpCritico: dpCrit, margem: pr.margem, dpProjeto: dpCrit * (1 + pr.margem),
      h: null, pHid: null, pEixo: null, pEl: null, relacao: null, sitRelacao: ''
    };
    B.pHid = bq / 3600 * B.dpProjeto;                                          // kW (m³/s × kPa)
    if (pr.ok) {
      B.qt = bq / 3600 * pr.rho * pr.cp * pr.dT;                               // kW
      B.h = B.dpProjeto * 1000 / (pr.rho * pr.g);                              // m de coluna do fluido
    }
    if (pr.rendBomba > 0) { B.pEixo = B.pHid / pr.rendBomba; }
    if (B.pEixo !== null && pr.rendMotor > 0) { B.pEl = B.pEixo / pr.rendMotor; }
    if (B.qt > 0 && B.pEl !== null) {
      B.relacao = B.pEl / B.qt;
      B.sitRelacao = B.relacao <= LIMITE_REL ? 'OK (≤ 0,04 kW/kW)' : 'acima do desejável (0,04 kW/kW) — avaliar otimização';
    }
    B.existente = existente(B, pr);

    // 8) caminho crítico (do terminal até a bomba) e balanceamento por terminal
    var caminho = [], terminais = [];
    if (crit >= 0) {
      M.rede.caminho(est, crit).forEach(function (j, p) {
        var x = T[j];
        caminho.push({ passo: p + 1, id: x.id, circuito: x.circuito, descricao: x.descricao, especificacao: x.especificacao, dn: x.dn, q: x.q, v: x.v, dpTrecho: x.dpTrecho, dpAcum: x.dpAcum });
      });
    }
    for (i = 0; i < n; i++) {
      t = T[i];
      if (!t.terminal) { continue; }
      var exc = t.excesso, pct = (exc !== null && dpCrit !== 0) ? exc / dpCrit : null;
      terminais.push({
        n: terminais.length + 1, id: t.id, circuito: t.circuito, descricao: t.descricao, q: t.q, dpAcum: t.dpAcum,
        excesso: exc, excessoM: (exc !== null && pr.ok) ? exc * 1000 / (pr.rho * pr.g) : null, fracao: pct, autoridade: t.autoridade,
        obs: exc === null ? '' : (exc < 0.005 ? 'circuito crítico (válvula totalmente aberta)'
          : (pct > 0.5 ? 'excesso > 50 % do crítico: avaliar redução de DN do ramal ou válvula independente de pressão'
            : 'dissipar na válvula de balanceamento'))
      });
    }
    return { premissas: pr, trechos: T, conexoes: CX, equipamentos: EQ, bomba: B, caminho: caminho, terminais: terminais, contagem: cont, estrutura: est };
  }

  /* Bomba existente (sessão AG1, especificação AG9 a AG14): vazão nominal e altura na vazão nominal, do catálogo.
     Vazão: diferença relativa da vazão da rede (a da bomba, sem margem) para a nominal; aviso acima da tolerância (5 %,
     premissa do app: a NBR 16401-1:2024 não dá número para a água; a 17.6.2 manda o projeto especificar o critério).
     Altura: folga = disponível − altura de projeto (crítico × (1 + margem)); a folga sem a margem vai ao lado.
     Sem correção pela massa específica: na mesma rotação a altura em metros de coluna não depende de ρ (a pressão sim,
     ΔP = ρ · g · H). Sem correção pela viscosidade do glicol (premissa; o catálogo é em água). Comparação no ponto nominal,
     sem a curva. null sem nenhum dos dois dados; sem fluido válido, sem altura */
  function existente(B, pr) {
    if (pr.qNominal === null && pr.hDisp === null) { return null; }
    var X = {
      q: pr.qNominal !== null && pr.qNominal > 0 ? pr.qNominal : null, h: pr.hDisp, tol: pr.tolVazaoBomba, margem: pr.margem,
      qRede: B.q, difVazao: null, hProjeto: B.h, hCritico: null, folga: null, folgaSemMargem: null, pDisp: null,
      glicol: pr.ok && pr.fluido.nome !== 'Água' && pr.fluido.concentracao > 0, nu: pr.ok ? pr.nu : null,   // nu em m²/s
      muMPas: pr.ok ? pr.mu * 1000 : null, viscoso: false, avisos: []
    };
    // nota da viscosidade (premissa, sem correção): o catálogo vale em água de 15 a 25 °C e o efeito pode ser ignorado abaixo
    // de 1,1 mPa·s (ASHRAE HVAC Systems and Equipment 2016 (SI), cap. 13, p. 13.24, PDF 282; Fig. 43)
    X.viscoso = X.muMPas !== null && X.muMPas > MU_LIMITE_BOMBA;
    if (X.q !== null) { X.difVazao = (B.q - X.q) / X.q; }
    if (X.h !== null && pr.ok) {
      X.hCritico = B.dpCritico * 1000 / (pr.rho * pr.g);
      X.folga = X.h - X.hProjeto;
      X.folgaSemMargem = X.h - X.hCritico;
      X.pDisp = X.h * pr.rho * pr.g / 1000;                                    // kPa no fluido da rede
    }
    // texto da vazão condicionado à folga de altura (item 1 da revisão da AG1, aprovado pelo Francisco): com a curva da bomba
    // descendente, só há "sobra" garantida quando também sobra altura; sem a altura, o ponto de operação pede a curva
    X.vazaoFora = X.difVazao !== null && Math.abs(X.difVazao) > X.tol;
    if (X.vazaoFora) {
      var comAltura = X.folga !== null, sobraH = comAltura && X.folga >= 0, fim;
      if (X.difVazao > 0) {
        fim = !comAltura ? 'a bomba não entrega a vazão da rede no ponto nominal; conferir na curva da bomba ou rever as vazões'
          : (sobraH ? 'a bomba não entrega a vazão da rede no ponto nominal; com a sobra de altura, pode atender trabalhando à direita do ponto nominal: conferir na curva da bomba'
            : 'a bomba não entrega nem a vazão nem a altura da rede no ponto nominal; rever a rede ou a bomba');
      } else {
        fim = !comAltura ? 'sobra vazão no ponto nominal; sem a altura da bomba, o ponto de operação só se define com a curva da bomba'
          : (sobraH ? 'sobra vazão e altura: a bomba tende a trabalhar à direita do ponto nominal; ajustar com o inversor, a válvula de balanceamento ou o rotor, ou rever as vazões'
            : 'a vazão nominal passa da vazão da rede, mas a altura não basta: o ponto de operação só se define com a curva da bomba');
      }
      X.avisos.push({
        tipo: 'vazaoBomba', texto: 'A vazão da rede (' + fixo(B.q, 2) + ' m³/h) é ' + fixo(100 * Math.abs(X.difVazao), 1) + ' % '
          + (X.difVazao > 0 ? 'maior' : 'menor') + ' que a nominal da bomba existente (' + fixo(X.q, 2) + ' m³/h): ' + fim
          + ' (tolerância de ' + fixo(100 * X.tol, 1) + ' %, premissa do app).'
      });
    }
    if (X.folga !== null && X.folga < 0) {
      X.avisos.push({
        tipo: 'alturaBomba', texto: (X.margem > 0 && X.folgaSemMargem >= 0)
          ? 'A bomba existente (' + fixo(X.h, 2) + ' m na vazão nominal) cobre o circuito crítico (' + fixo(X.hCritico, 2) + ' m), mas não a margem de ' + fixo(100 * X.margem, 1)
            + ' %: faltam ' + fixo(-X.folga, 2) + ' m para a altura de projeto (' + fixo(X.hProjeto, 2) + ' m); rever a margem, a rede ou a bomba.'
          : 'A altura exigida pela rede (' + fixo(X.hProjeto, 2) + ' m' + (X.margem > 0 ? ', com a margem de ' + fixo(100 * X.margem, 1) + ' %' : '') + ') supera em ' + fixo(-X.folga, 2)
            + ' m a altura da bomba existente (' + fixo(X.h, 2) + ' m na vazão nominal): a bomba não cobre ' + (X.margem > 0 ? 'nem ' : '') + 'o circuito crítico (' + fixo(X.hCritico, 2) + ' m); rever a rede ou a bomba.'
      });
    }
    return X;
  }

  // Sensibilidade de DN de um trecho: todos os DN da especificação, com a vazão, o ε e o comprimento do trecho
  function sensibilidade(R, id, opc) {
    var tab = (opc && opc.tab) || H.dados.tab, pr = R.premissas, i = R.estrutura.primeira[M.rede.chave(id)];
    if (i === undefined || !pr.ok) { return null; }
    var t = R.trechos[i], L = (t.L === null ? 0 : t.L) * (t.idaVolta === null ? 1 : t.idaVolta);
    var r = { id: t.id, q: t.q, especificacao: t.especificacao, dn: t.dn, eps: t.eps, comprimento: L, linhas: [] };
    if (!numero(t.q) || !numero(t.eps)) { return r; }
    tab.tubosDaEsp(t.especificacao).forEach(function (tb, j) {
      var v = t.q / 3600 / M.conduto.area(tb.di), re = v * tb.di / 1000 / pr.nu, rr = t.eps / tb.di;
      var at = M.atrito.colebrook(re, rr), paM = at ? at.f / (tb.di / 1000) * pr.rho * v * v / 2 : null;
      var vMax = tb.dnmm <= pr.dnLimite ? pr.vMaxPequeno : pr.vMaxErosao;
      r.linhas.push({
        n: j + 1, dn: tb.dn, dnmm: tb.dnmm, di: tb.di, v: v, re: re, rr: rr, atrito: at, f: at ? at.f : null, paM: paM,
        dpDist: paM === null ? null : paM * (1 + pr.env) * L / 1000,
        vMax: vMax, sitV: v > vMax ? 'ACIMA' : 'OK',
        sitPerda: paM === null ? '' : (tb.dnmm <= pr.dnLimite ? 'n.a.' : (paM > pr.paMax ? 'ACIMA' : (paM < pr.paMin ? 'abaixo da faixa' : 'OK'))),
        atual: tb.dn === t.dn
      });
    });
    return r;
  }

  // Projeto novo, com os padrões "em uso"
  function projetoPadrao() {
    var p = JSON.parse(JSON.stringify(PADROES));
    p.nome = ''; p.revisao = 'R00'; p.cliente = ''; p.local = 'Brasília - DF'; p.responsavel = ''; p.registro = ''; p.data = '';
    p.agua = { trechos: [], conexoes: [], equipamentos: [] };
    return p;
  }

  M.agua = { PADROES: PADROES, LIMITE_REL: LIMITE_REL, MU_LIMITE_BOMBA: MU_LIMITE_BOMBA,
    TEXTO_ESTATICA_IGNORADA: 'altura estática ignorada: em circuito fechado ela não entra na altura da bomba',
    premissas: premissas, calcular: calcular, sensibilidade: sensibilidade, projetoPadrao: projetoPadrao };
})(window.HVAC);

</script>
<script>
/* ==== js/motor/formato.js ==== */
/* Redes HVAC. Arquivo de projeto, formato 2 ("hvac-redes"; especificação A0, seção 3; dutos de ar e unidades:
   ESPECIFICACAO_R1, seção 6, e ESPECIFICACAO_telas_dutos, seção 6). Sem DOM.
   Formato 2 (v0.2.0) = formato 1 + "unidades" (cadastro), "ar" (premissas, método, critérios e redes de dutos) e o campo
   "unidade" no trecho da água. O formato 1 abre sem perda: ganha as três coisas vazias ou com os padrões, com uma linha
   "convertido" no relatório; o app salva sempre no formato 2.
   abrir(obj) nunca lança erro: confere o envelope, refaz o projeto campo a campo pelo catálogo (dados\campos.js) e devolve
   { ok, projeto, relatorio, versaoOrigem, motivo }. Campo ausente ou inválido adota o padrão e escreve uma linha no relatório.
   O projeto devolvido tem sempre as mesmas chaves, na mesma ordem: salvar e reabrir devolve o mesmo bloco "projeto".
   O bloco "resultados" é gravado ao salvar (resultados) e ignorado ao abrir. */
(function (H) {
  'use strict';
  var M = H.motor = H.motor || {};
  var FORMATO = 'hvac-redes', VERSAO = 2, CAT = H.dados.campos;
  var ENVELOPE = ['formato', 'versaoFormato', 'versaoApp', 'versaoPlataforma', 'projeto', 'resultados'];
  var NOME_LISTA = { trechos: 'Trecho', conexoes: 'Conexão', equipamentos: 'Equipamento' };
  var NOME_GRUPO_AR = { premissas: 'Ar dos dutos', metodo: 'Método dos dutos', criterios: 'Critérios dos dutos' };
  var NOME_LISTA_AR = { trechos: 'Trecho de ar', singularidades: 'Singularidade', componentes: 'Componente' };
  // critérios dos dutos que entraram depois do formato 2 (v0.5.0): ausentes no arquivo, adotam o padrão sem linha no relatório
  var CALADOS_AR = ['tolVazaoEquip', 'rhoCat'];
  // bomba existente (sessão AG1, v0.6.0): idem
  var CALADOS_BOMBA = ['qNominal', 'hDisp', 'tolVazaoBomba'];

  function objeto(v) { return !!v && typeof v === 'object' && !Array.isArray(v); }
  function tem(o, k) { return Object.prototype.hasOwnProperty.call(o, k); }
  function mostra(v) {
    if (v === undefined) { return '(ausente)'; }
    if (v === null || v === '') { return '(vazio)'; }
    if (typeof v === 'string') { return v; }
    if (typeof v === 'number') { return String(v).replace('.', ','); }
    if (typeof v === 'boolean') { return v ? 'sim' : 'não'; }
    var s; try { s = JSON.stringify(v); } catch (e) { s = String(v); }
    return s.length > 60 ? s.substring(0, 57) + '...' : s;
  }
  function nao(motivo) { return { ok: false, projeto: null, relatorio: [], versaoOrigem: 0, motivo: motivo }; }

  // Número escrito como texto ("1,2" ou "1.2"); devolve null quando não é número
  function numeroDeTexto(s) {
    s = String(s).trim().replace(/\s/g, '');
    if (s.indexOf(',') >= 0) { s = s.replace(/\./g, '').replace(',', '.'); }
    if (s === '' || !/^[+-]?(\d+\.?\d*|\.\d+)([eE][+-]?\d+)?$/.test(s)) { return null; }
    var v = Number(s);
    return isFinite(v) ? v : null;
  }

  /* Lê um campo pelo catálogo. Devolve o valor adotado e escreve a linha do relatório quando ele difere do arquivo.
     Nível: "info" quando o campo faltava e o padrão é vazio; "convertido" quando só o tipo mudou; "substituido" nos demais. */
  function ler(def, bruto, onde, rel) {
    var vazioPadrao = def.p === null || def.p === '' || def.p === false;
    function linha(nivel, adotado, motivo) {
      rel.push({ onde: onde, campo: def.rotulo, nivel: nivel, valorArquivo: mostra(bruto), valorAdotado: mostra(adotado), motivo: motivo });
      return adotado;
    }
    if (bruto === undefined) { return linha(vazioPadrao ? 'info' : 'substituido', def.p, 'Campo ausente no arquivo: adotado o padrão.'); }
    if (def.t === 'txt') {
      if (typeof bruto === 'string') {
        if (def.apara && bruto !== bruto.trim()) { return linha('convertido', bruto.trim(), 'Espaços retirados das pontas.'); }
        return bruto;
      }
      if (bruto === null) { return linha('info', def.p, 'Campo vazio: adotado o padrão.'); }
      if (typeof bruto === 'number' && isFinite(bruto)) { return linha('convertido', String(bruto), 'Número lido como texto.'); }
      return linha('substituido', def.p, 'Valor que não é texto: adotado o padrão.');
    }
    if (def.t === 'bool') {
      if (typeof bruto === 'boolean') { return bruto; }
      return linha('substituido', def.p, 'Valor que não é sim ou não: adotado o padrão.');
    }
    if (def.t === 'op') {
      if (def.ops.some(function (o) { return o.v === bruto; })) { return bruto; }
      return linha('substituido', def.p, 'Opção que não existe: adotado o padrão.');
    }
    // número
    if (bruto === null || bruto === '') {
      if (def.nulo) { return null; }
      return linha('substituido', def.p, 'Campo vazio: adotado o padrão.');
    }
    var v = bruto, convertido = false;
    if (typeof bruto === 'string') { v = numeroDeTexto(bruto); convertido = v !== null; }
    if (typeof v !== 'number' || !isFinite(v)) { return linha('substituido', def.p, 'Valor que não é número: adotado o padrão.'); }
    var erro = CAT.erro(def, v);
    if (erro) { return linha('substituido', def.p, 'Valor fora do limite (' + erro.replace(/\.$/, '') + '): adotado o padrão.'); }
    if (convertido) { return linha('convertido', v, 'Texto lido como número.'); }
    return v;
  }

  // Um grupo de campos (objeto do arquivo → objeto novo, com as chaves do catálogo, na ordem do catálogo).
  // opc.calados: chaves que, ausentes, adotam o padrão sem linha (conversão do formato 1); opc.listas: chaves que são listas, lidas à parte
  function grupo(defs, bruto, onde, rel, opc) {
    var o = {}, k, origem = objeto(bruto) ? bruto : {}, calados = (opc && opc.calados) || [], listas = (opc && opc.listas) || [];
    for (k in defs) {
      if (!tem(defs, k)) { continue; }
      o[k] = (origem[k] === undefined && calados.indexOf(k) >= 0) ? defs[k].p : ler(defs[k], origem[k], onde, rel);
    }
    for (k in origem) {
      if (tem(origem, k) && !tem(defs, k) && listas.indexOf(k) < 0) {
        rel.push({ onde: onde, campo: k, nivel: 'info', valorArquivo: mostra(origem[k]), valorAdotado: '(ignorado)', motivo: 'Chave que este app não conhece: ignorada.' });
      }
    }
    return o;
  }

  // Uma lista de linhas (unidades; trechos, singularidades e componentes de uma rede de ar)
  function lista(defs, origem, rot, chaveId, onde, nome, rel) {
    var out = [];
    if (!Array.isArray(origem)) {
      rel.push({ onde: onde, campo: 'lista "' + nome + '"', nivel: origem === undefined ? 'info' : 'substituido', valorArquivo: mostra(origem), valorAdotado: 'lista vazia',
                 motivo: 'Lista ausente ou inválida: abre vazia.' });
      return out;
    }
    origem.forEach(function (linha, i) {
      var r = rot + ' ' + (i + 1) + (objeto(linha) && typeof linha[chaveId] === 'string' && linha[chaveId] !== '' ? ' (' + linha[chaveId] + ')' : '');
      if (!objeto(linha)) {
        rel.push({ onde: r, campo: 'linha', nivel: 'substituido', valorArquivo: mostra(linha), valorAdotado: '(retirada)', motivo: 'Linha que não é um objeto: retirada.' });
        return;
      }
      out.push(grupo(defs, linha, r, rel));
    });
    return out;
  }

  function linhaNova(grupoNome, extra) {
    var o = {}, defs = CAT[grupoNome], k;
    for (k in defs) { if (tem(defs, k)) { o[k] = defs[k].p; } }
    for (k in (extra || {})) { if (tem(extra, k) && tem(defs, k)) { o[k] = extra[k]; } }
    return o;
  }
  // Bloco "ar" com os padrões "em uso" e sem redes
  function arPadrao() {
    var a = {}, g;
    for (g in CAT.GRUPOS_AR) { if (tem(CAT.GRUPOS_AR, g)) { a[g] = linhaNova(CAT.GRUPOS_AR[g]); } }
    a.redes = [];
    return a;
  }
  // Rede de ar nova, com as três listas vazias
  function redeNova(extra) {
    var r = linhaNova('arRede', extra), l;
    for (l in CAT.LISTAS_AR) { if (tem(CAT.LISTAS_AR, l)) { r[l] = []; } }
    return r;
  }

  // Bloco "ar" do arquivo → bloco novo, campo a campo
  function abrirAr(bruto, rel) {
    var A = {}, g, k;
    for (g in CAT.GRUPOS_AR) {
      if (!tem(CAT.GRUPOS_AR, g)) { continue; }
      if (!objeto(bruto[g])) {
        rel.push({ onde: NOME_GRUPO_AR[g], campo: 'bloco "ar.' + g + '"', nivel: 'substituido', valorArquivo: mostra(bruto[g]), valorAdotado: 'padrões', motivo: 'Bloco ausente ou inválido: adotados os padrões.' });
        A[g] = linhaNova(CAT.GRUPOS_AR[g]);
      } else { A[g] = grupo(CAT[CAT.GRUPOS_AR[g]], bruto[g], NOME_GRUPO_AR[g], rel, { calados: CALADOS_AR }); }
    }
    A.redes = [];
    if (!Array.isArray(bruto.redes)) {
      rel.push({ onde: 'Dutos de ar', campo: 'lista "redes"', nivel: bruto.redes === undefined ? 'info' : 'substituido', valorArquivo: mostra(bruto.redes), valorAdotado: 'lista vazia',
                 motivo: 'Lista ausente ou inválida: abre vazia.' });
    } else {
      bruto.redes.forEach(function (rd, i) {
        var rot = 'Rede de ar ' + (i + 1) + (objeto(rd) && typeof rd.id === 'string' && rd.id !== '' ? ' (' + rd.id + ')' : ''), o, l;
        if (!objeto(rd)) {
          rel.push({ onde: rot, campo: 'rede', nivel: 'substituido', valorArquivo: mostra(rd), valorAdotado: '(retirada)', motivo: 'Rede que não é um objeto: retirada.' });
          return;
        }
        o = grupo(CAT.arRede, rd, rot, rel, { listas: Object.keys(CAT.LISTAS_AR) });
        for (l in CAT.LISTAS_AR) {
          if (tem(CAT.LISTAS_AR, l)) { o[l] = lista(CAT[CAT.LISTAS_AR[l]], rd[l], rot + ' · ' + NOME_LISTA_AR[l], l === 'trechos' ? 'id' : 'trecho', rot, l, rel); }
        }
        A.redes.push(o);
      });
    }
    for (k in bruto) {
      if (tem(bruto, k) && !tem(CAT.GRUPOS_AR, k) && k !== 'redes') {
        rel.push({ onde: 'Dutos de ar', campo: k, nivel: 'info', valorArquivo: mostra(bruto[k]), valorAdotado: '(ignorado)', motivo: 'Chave que este app não conhece: ignorada.' });
      }
    }
    return A;
  }

  function abrir(obj) {
    try {
      if (!objeto(obj)) { return nao('O arquivo não contém um projeto.'); }
      if (obj.formato !== FORMATO) {
        return nao('O arquivo não é um projeto do app Redes HVAC: o formato é "' + mostra(obj.formato) + '" e o esperado é "' + FORMATO + '".');
      }
      var v = obj.versaoFormato;
      if (typeof v !== 'number' || v !== Math.floor(v) || v < 1) { return nao('O arquivo não diz a versão do formato (versaoFormato).'); }
      if (v > VERSAO) { return nao('O arquivo está no formato ' + v + ', mais novo que o deste app (formato ' + VERSAO + '). Use a versão mais nova do app.'); }
      if (!objeto(obj.projeto)) { return nao('O arquivo não traz o bloco "projeto".'); }

      var rel = [], b = obj.projeto, P = {}, k, defsProjeto = CAT.projeto, v1 = v === 1;
      if (v1) {
        rel.push({ onde: 'Arquivo', campo: 'Formato do arquivo', nivel: 'convertido', valorArquivo: 'formato 1', valorAdotado: 'formato ' + VERSAO,
                   motivo: 'Arquivo do formato 1 (água gelada, versão 0.1): aberto sem perda. O projeto ganhou o cadastro de unidades (vazio), o bloco dos dutos de ar (padrões em uso, sem redes) e o campo "unidade" nos trechos de água (vazio). Ao salvar, o arquivo passa ao formato ' + VERSAO + ', que a versão 0.1 do app não abre.' });
      }
      for (k in defsProjeto) { if (tem(defsProjeto, k)) { P[k] = ler(defsProjeto[k], b[k], 'Projeto', rel); } }
      CAT.GRUPOS.forEach(function (g) {
        var nome = { sistema: 'Sistema', fluido: 'Fluido', criterios: 'Critérios', bomba: 'Bomba' }[g];
        if (!objeto(b[g])) {
          rel.push({ onde: nome, campo: 'bloco "' + g + '"', nivel: 'substituido', valorArquivo: mostra(b[g]), valorAdotado: 'padrões', motivo: 'Bloco ausente ou inválido: adotados os padrões.' });
          P[g] = JSON.parse(JSON.stringify(M.agua.PADROES[g]));
        } else { P[g] = grupo(CAT[g], b[g], nome, rel, g === 'bomba' ? { calados: CALADOS_BOMBA } : null); }
      });
      // temperatura manual: obrigatória quando a base é "manual" (no motor, vazio valeria 0 °C)
      if (P.fluido.baseT === 'manual' && P.fluido.tManual === null) {
        P.fluido.tManual = P.fluido.tAlim;
        rel.push({ onde: 'Fluido', campo: CAT.fluido.tManual.rotulo, nivel: 'substituido', valorArquivo: '(vazio)', valorAdotado: mostra(P.fluido.tManual),
                   motivo: 'A base "manual" exige a temperatura: adotada a de alimentação.' });
      }
      var ag = objeto(b.agua) ? b.agua : {};
      if (!objeto(b.agua)) {
        rel.push({ onde: 'Rede', campo: 'bloco "agua"', nivel: 'substituido', valorArquivo: mostra(b.agua), valorAdotado: 'rede vazia', motivo: 'Bloco ausente ou inválido: a rede abre vazia.' });
      }
      P.agua = {};
      Object.keys(CAT.LISTAS).forEach(function (lista) {
        var defs = CAT[CAT.LISTAS[lista]], origem = ag[lista];
        P.agua[lista] = [];
        if (!Array.isArray(origem)) {
          if (origem !== undefined || objeto(b.agua)) {
            rel.push({ onde: 'Rede', campo: 'lista "' + lista + '"', nivel: origem === undefined ? 'info' : 'substituido', valorArquivo: mostra(origem), valorAdotado: 'lista vazia',
                       motivo: 'Lista ausente ou inválida: abre vazia.' });
          }
          return;
        }
        origem.forEach(function (linha, i) {
          var rot = NOME_LISTA[lista] + ' ' + (i + 1) + (objeto(linha) && typeof linha[lista === 'trechos' ? 'id' : 'trecho'] === 'string' ? ' (' + linha[lista === 'trechos' ? 'id' : 'trecho'] + ')' : '');
          if (!objeto(linha)) {
            rel.push({ onde: rot, campo: 'linha', nivel: 'substituido', valorArquivo: mostra(linha), valorAdotado: '(retirada)', motivo: 'Linha que não é um objeto: retirada.' });
            return;
          }
          P.agua[lista].push(grupo(defs, linha, rot, rel, (v1 && lista === 'trechos') ? { calados: ['unidade'] } : null));
        });
      });
      // formato 2: cadastro de unidades e dutos de ar (no formato 1, ausentes: entram vazios e com os padrões, sem mais linhas)
      if (v1 && b.unidades === undefined) { P.unidades = []; }
      else { P.unidades = lista(CAT.unidade, b.unidades, 'Unidade', 'id', 'Unidades', 'unidades', rel); }
      if (objeto(b.ar)) { P.ar = abrirAr(b.ar, rel); }
      else {
        if (!v1 || b.ar !== undefined) {
          rel.push({ onde: 'Dutos de ar', campo: 'bloco "ar"', nivel: 'substituido', valorArquivo: mostra(b.ar), valorAdotado: 'padrões, sem redes', motivo: 'Bloco ausente ou inválido: adotados os padrões, sem redes de ar.' });
        }
        P.ar = arPadrao();
      }
      for (k in b) {
        if (tem(b, k) && !tem(defsProjeto, k) && CAT.GRUPOS.indexOf(k) < 0 && k !== 'agua' && k !== 'unidades' && k !== 'ar') {
          rel.push({ onde: 'Projeto', campo: k, nivel: 'info', valorArquivo: mostra(b[k]), valorAdotado: '(ignorado)', motivo: 'Chave que este app não conhece: ignorada.' });
        }
      }
      for (k in obj) {
        if (tem(obj, k) && ENVELOPE.indexOf(k) < 0) {
          rel.push({ onde: 'Arquivo', campo: k, nivel: 'info', valorArquivo: mostra(obj[k]), valorAdotado: '(ignorado)', motivo: 'Bloco que este app não conhece: ignorado.' });
        }
      }
      return { ok: true, projeto: { formato: FORMATO, versaoFormato: VERSAO, versaoApp: H.versao || '', projeto: P }, relatorio: rel, versaoOrigem: v, motivo: '' };
    } catch (e) {
      return nao('O arquivo não pôde ser lido (' + (e && e.message ? e.message : 'erro') + ').');
    }
  }

  var NIVEL = { info: 'INFO', convertido: 'CONVERTIDO', mantido: 'MANTIDO', substituido: 'SUBSTITUÍDO' };
  function texto(r, nome) {
    var l = ['Relatório de importação · Redes HVAC', 'Arquivo: ' + (nome || 'arquivo'),
             'Formato do arquivo: ' + r.versaoOrigem + ' · formato do app: ' + VERSAO, r.relatorio.length + (r.relatorio.length === 1 ? ' linha' : ' linhas'), ''];
    r.relatorio.forEach(function (x) {
      l.push('[' + (NIVEL[x.nivel] || String(x.nivel)) + '] ' + x.onde + ' · ' + x.campo + ': no arquivo "' + x.valorArquivo + '", adotado "' + x.valorAdotado + '". ' + x.motivo);
    });
    return l.join('\r\n');
  }

  // Parte dos dutos de ar do bloco "resultados". RD = M.dutos.calcular(E.projeto)
  function resultadosAr(RD) {
    function m3h(q) { return typeof q === 'number' ? q * 3600 : null; }
    function critico(ld) { return ld ? { boca: ld.bocaCritica, dp: ld.dpCritico, desbalanceamento: ld.desbalanceamento } : null; }
    var c = RD.contagem;
    return {
      unidades: { vazao: 'm³/h', pressao: 'Pa', velocidade: 'm/s', perdaPorMetro: 'Pa/m', superficie: 'm²' },
      contagem: { redes: c.redes, trechos: c.trechos, revisar: c.revisar, erroDeDados: c.dados, linhasOrfas: c.orfas, avisos: c.avisos },
      redes: RD.redes.map(function (r) {
        var V = r.ventilador, EQ = V.equipamento, o = {
          id: r.id, unidade: r.unidade,
          ventilador: { vazao: m3h(V.q), vazaoInsuflamento: m3h(V.qInsuflamento), vazaoRetorno: m3h(V.qRetorno), vazamento: m3h(V.qVazamento),
                        pressaoTotal: V.pTotal, pressaoEstatica: V.pEstatica },
          criticos: { insuflamento: critico(r.lados.insuflamento), retorno: critico(r.lados.retorno) },
          superficie: r.superficie, superficieClasseVazamento: r.superficieCl, classeVazamento: r.cl,
          trechos: r.trechos.filter(function (t) { return !t.semId; }).map(function (t) {
            return { id: t.id, vazao: t.qM3h, velocidade: t.v, perdaPorMetro: t.paM, dp: t.dp, acumulado: t.acumulado, situacao: t.situacao };
          })
        };
        // equipamento existente (DU1 e DU2): só quando a rede traz a vazão nominal ou a pressão disponível
        if (EQ.q !== null || EQ.pDisp !== null) {
          o.equipamento = { vazaoNominal: m3h(EQ.q), diferencaVazao: EQ.difVazao, pressaoDisponivel: EQ.pDisp, rhoCatalogo: EQ.rhoCat, pressaoDisponivelAr: EQ.pDispCorr, pressaoExigida: EQ.pExigida, base: EQ.base, folga: EQ.folga };
        }
        return o;
      })
    };
  }

  // Bloco "resultados" do arquivo salvo (saída; ignorado ao abrir). R = M.agua.calcular(E.projeto); RD = M.dutos.calcular(E.projeto),
  // opcional: com ele o bloco ganha a chave "ar"
  function resultados(E, R, RD) {
    var valido = R.premissas.ok && R.contagem.dados === 0 && R.contagem.trechos > 0, b = R.bomba, X = b.existente;
    var o = {
      valido: valido,
      unidades: { vazao: 'm³/h', dp: 'kPa', altura: 'm de coluna do fluido' },
      contagem: { trechos: R.contagem.trechos, revisar: R.contagem.revisar, erroDeDados: R.contagem.dados, linhasOrfas: R.contagem.orfas, avisos: R.contagem.avisos },
      bomba: valido ? { vazao: b.q, dpProjeto: b.dpProjeto, altura: b.h, margem: b.margem } : {},
      critico: valido ? { terminal: b.terminalCritico, dp: b.dpCritico } : {},
      terminais: valido ? R.terminais.map(function (t) { return { id: t.id, vazao: t.q, dpAcumulado: t.dpAcum, excesso: t.excesso }; }) : []
    };
    // bomba existente (AG14): só com dado e com a rede válida
    if (valido && X) {
      o.bomba.existente = { vazaoNominal: X.q, diferencaVazao: X.difVazao, tolerancia: X.tol, alturaDisponivel: X.h, alturaProjeto: X.hProjeto,
                            alturaCritico: X.hCritico, folga: X.folga, folgaSemMargem: X.folgaSemMargem };
    }
    if (RD) { o.ar = resultadosAr(RD); }
    return o;
  }

  function copia(x) { return JSON.parse(JSON.stringify(x)); }
  function deProjeto(P) { return abrir({ formato: FORMATO, versaoFormato: VERSAO, projeto: copia(P) }).projeto; }

  /* DU3 (app só de dutos, sessão DU1): a água gelada do arquivo é descartada. env = o envelope { formato, ..., projeto }; com rel,
     a rede de água que havia vira uma linha "substituido" no relatório (a casca abre o relatório sozinha: é o aviso). Os blocos
     sistema, fluido, critérios e bomba voltam aos padrões; o cadastro de unidades e os dutos ficam. */
  function semAgua(env, rel) {
    var P = env.projeto, ag = P.agua || {}, nT = (ag.trechos || []).length, nC = (ag.conexoes || []).length, nE = (ag.equipamentos || []).length;
    if (rel && nT + nC + nE > 0) {
      rel.push({ onde: 'Água gelada', campo: 'rede de água gelada', nivel: 'substituido',
                 valorArquivo: nT + (nT === 1 ? ' trecho, ' : ' trechos, ') + nC + (nC === 1 ? ' conexão e ' : ' conexões e ') + nE + (nE === 1 ? ' equipamento' : ' equipamentos'), valorAdotado: 'descartada',
                 motivo: 'O app Dutos HVAC Web só tem os dutos de ar: a rede de água gelada e os dados dela (sistema, fluido, critérios e bomba) foram descartados e não voltam ao salvar. Para manter a água, abra o arquivo no app Redes HVAC Web.' });
    }
    Object.keys(CAT.LISTAS).forEach(function (l) { ag[l] = []; });
    P.agua = ag;
    CAT.GRUPOS.forEach(function (g) { P[g] = copia(M.agua.PADROES[g]); });
    return env;
  }
  // o nome do exemplo completo cita a central de água (520 kW): o app só de dutos usa o da rede R1
  var NOME_EXEMPLO_DUTOS = 'Exemplo: dutos do fancoil FC-01, pavimento tipo';
  function abrirDutos(obj) { var r = abrir(obj); if (r.ok) { semAgua(r.projeto, r.relatorio); } return r; }

  /* AG8 (app só de água gelada, sessão AG1): os dutos de ar do arquivo são descartados. Com rel, as redes de ar que havia
     viram uma linha "substituido" no relatório; o bloco "ar" volta aos padrões, sem redes. O cadastro de unidades fica
     inteiro (com o calor sensível, que serve aos outros dois apps) e a água também. */
  function semAr(env, rel) {
    var P = env.projeto, redes = (P.ar && Array.isArray(P.ar.redes)) ? P.ar.redes : [], nT = 0;
    redes.forEach(function (r) { nT += (r && Array.isArray(r.trechos)) ? r.trechos.length : 0; });
    if (rel && redes.length > 0) {
      rel.push({ onde: 'Dutos de ar', campo: 'redes de ar', nivel: 'substituido',
                 valorArquivo: redes.length + (redes.length === 1 ? ' rede, ' : ' redes, ') + nT + (nT === 1 ? ' trecho' : ' trechos'), valorAdotado: 'descartadas',
                 motivo: 'O app Água Gelada HVAC Web só tem a água gelada: as redes de dutos de ar e os dados delas (premissas, método e critérios) foram descartados e não voltam ao salvar. Para manter os dutos, abra o arquivo no app Redes HVAC Web.' });
    }
    P.ar = arPadrao();
    return env;
  }
  // o exemplo completo já tem o nome da central de água (520 kW); a unidade FC-01 só serve aos dutos e sai
  function abrirAgua(obj) { var r = abrir(obj); if (r.ok) { semAr(r.projeto, r.relatorio); } return r; }

  M.formato = {
    FORMATO: FORMATO, VERSAO_FORMATO: VERSAO,
    abrir: abrir, texto: texto, resultados: resultados,
    // exemplo: os 13 trechos de água, com a margem de 10 % gravada, mais a unidade FC-01 e a rede de ar de 14 trechos (exemplo_ar.js)
    exemplo: function () {
      var P = copia(H.dados.exemplo), A = H.dados.exemploAr;
      (P.agua.trechos || []).forEach(function (t) { if (t.unidade === undefined) { t.unidade = ''; } });
      P.unidades = A ? copia(A.unidades) : [];
      P.ar = A ? copia(A.ar) : arPadrao();
      return deProjeto(P);
    },
    // projeto vazio, com os padrões
    novo: function () { var P = M.agua.projetoPadrao(); P.unidades = []; P.ar = arPadrao(); return deProjeto(P); },
    linhaNova: linhaNova, redeNova: redeNova, arPadrao: arPadrao,
    // app só de dutos (DU3): abrir sem a água, e o exemplo só com a rede de ar R1 e a unidade FC-01
    abrirDutos: abrirDutos, semAgua: semAgua,
    exemploDutos: function () { var E = semAgua(M.formato.exemplo(), null); E.projeto.nome = NOME_EXEMPLO_DUTOS; return E; },
    NOME_EXEMPLO_DUTOS: NOME_EXEMPLO_DUTOS,
    // app só de água gelada (AG8): abrir sem os dutos, e o exemplo só com a água (sem a rede de ar R1 e sem a unidade FC-01)
    abrirAgua: abrirAgua, semAr: semAr,
    exemploAgua: function () { var E = semAr(M.formato.exemplo(), null); E.projeto.unidades = []; return E; }
  };
})(window.HVAC);

</script>
<script>
/* ==== js/motor/ar.js ==== */
/* Redes HVAC. Motor, peça Ar: propriedades do ar para os dutos e vazão de ar pelo calor sensível.
   Massa específica: ar-padrão da NBR 16401-1:2024, 3.8 (1,2 kg/m³ a 20 °C e 101,325 kPa), corrigido pela pressão da
   altitude (ASHRAE Fundamentals 2021 SI, cap. 1, Eq. 3) e pela temperatura do ar no duto. É ar seco: a umidade é
   desprezada na massa específica.
   Viscosidade: a do ar-padrão do cap. 21, tirada de ASHRAE Fundamentals 2021, cap. 21, p. 21.6, Eq. 21 e texto
   (Re = 66,4·Dh·V com 1,204 kg/m³, que está no texto da página, fora da equação). A Eq. 21 vale de 4 a 38 °C.
   Vazão pelo calor sensível: a mesma conta do app de difusores (massa específica só pela altitude e calor específico
   do ar úmido do recinto), para a mesma unidade dar a mesma vazão nos dois apps. Sem DOM. */
(function (H) {
  'use strict';
  var M = H.motor = H.motor || {};
  function numero(v) { return typeof v === 'number' && isFinite(v); }

  M.ar = {
    P0: 101325,               // Pa
    RHO_PADRAO: 1.2,          // kg/m³ (NBR 16401-1:2024, 3.8)
    T_PADRAO: 20,             // °C
    MU_PADRAO: 1.204 / 66400, // Pa·s (Fundamentals 2021, cap. 21, Eq. 21)
    ALTITUDE_PADRAO: 1060,    // m (Brasília)
    T_RECINTO_PADRAO: 24,     // °C
    UR_PADRAO: 50,            // %

    // p/p0 pela altitude z, em m (Fundamentals 2021, cap. 1, Eq. 3)
    pressaoRelativa: function (z) { return Math.pow(1 - 2.25577e-5 * z, 5.2559); },

    // pressão de saturação sobre água líquida, em Pa; t em °C (Fundamentals 2021, cap. 1, Eq. 6)
    pws: function (t) {
      var T = t + 273.15;
      return Math.exp(-5.8002206e3 / T + 1.3914993 - 4.8640239e-2 * T + 4.1764768e-5 * T * T
        - 1.4452093e-8 * T * T * T + 6.5459673 * Math.log(T));
    },

    // prem: { altitude, tAr, rhoManual, muManual, tRecinto, ur }; tRede: temperatura do ar da rede, se informada
    propriedades: function (prem, tRede) {
      prem = prem || {};
      var z = numero(prem.altitude) ? prem.altitude : this.ALTITUDE_PADRAO;
      var t = numero(tRede) ? tRede : (numero(prem.tAr) ? prem.tAr : this.T_PADRAO);
      var tRec = numero(prem.tRecinto) ? prem.tRecinto : this.T_RECINTO_PADRAO;
      var ur = numero(prem.ur) ? prem.ur : this.UR_PADRAO;
      var pRel = this.pressaoRelativa(z), p = this.P0 * pRel;
      var rhoManual = numero(prem.rhoManual) && prem.rhoManual > 0, muManual = numero(prem.muManual) && prem.muManual > 0;
      var rho = rhoManual ? prem.rhoManual : this.RHO_PADRAO * pRel * (273.15 + this.T_PADRAO) / (273.15 + t);
      var mu = muManual ? prem.muManual : this.MU_PADRAO;
      var pv = ur / 100 * this.pws(tRec), w = 0.621945 * pv / (p - pv);
      return {
        altitude: z, tAr: t, pRel: pRel, p: p,
        rho: rho, origemRho: rhoManual ? 'manual' : 'calculada',
        mu: mu, origemMu: muManual ? 'manual' : 'padrão',
        nu: mu / rho,
        tRecinto: tRec, ur: ur, w: w, cp: 1006 + 1860 * w,   // J/(kg·°C)
        rhoVazao: this.RHO_PADRAO * pRel                     // kg/m³, só para a vazão pelo calor sensível
      };
    },

    // vazão de ar, em m³/s, que retira o calor sensível qs (W) com a diferença dT (°C)
    vazaoDeCalor: function (qs, dT, ar) {
      if (!numero(qs) || !numero(dT) || !(dT > 0)) { return null; }
      return qs / (ar.rhoVazao * ar.cp * dT);
    }
  };
})(window.HVAC);

</script>
<script>
/* ==== js/motor/secao.js ==== */
/* Redes HVAC. Motor, peça Seção: geometria da seção do duto de ar (circular, retangular, oval e flexível).
   Diâmetro equivalente (De): o do duto circular com a mesma perda, vazão e comprimento. Retangular: Eq. 25;
   oval: Eq. 26 a 28; diâmetro hidráulico: Eq. 24 (ASHRAE Fundamentals 2021 SI, cap. 21, p. 21.6 e 21.9).
   Dimensões em mm; área em m², perímetro em m. No retangular, a é a largura e b a altura; no oval, a é o eixo
   maior e b o eixo menor. Sem DOM. */
(function (H) {
  'use strict';
  var M = H.motor = H.motor || {};
  function numero(v) { return typeof v === 'number' && isFinite(v); }

  M.secao = {
    FORMAS: ['circular', 'retangular', 'oval', 'flexivel'],

    circular: function (forma) { return forma === 'circular' || forma === 'flexivel'; },

    deRetangular: function (a, b) { return 1.30 * Math.pow(a * b, 0.625) / Math.pow(a + b, 0.25); },

    // área (mm²), perímetro (mm) e De (mm) do oval de eixo maior a e eixo menor b
    oval: function (a, b) {
      var area = Math.PI * b * b / 4 + b * (a - b), per = Math.PI * b + 2 * (a - b);
      return { area: area, perimetro: per, de: 1.55 * Math.pow(area, 0.625) / Math.pow(per, 0.25) };
    },

    // Devolve { ok, motivo, area, perimetro, de, dh, aspecto }
    geometria: function (forma, d, a, b) {
      var area, per, de, asp, o;
      function falha(m) { return { ok: false, motivo: m, area: null, perimetro: null, de: null, dh: null, aspecto: null }; }
      if (this.FORMAS.indexOf(forma) < 0) { return falha('forma do duto não informada'); }
      if (this.circular(forma)) {
        if (!numero(d)) { return falha('sem dimensão'); }
        if (!(d > 0)) { return falha('dimensão não positiva'); }
        area = Math.PI * d * d / 4; per = Math.PI * d; de = d; asp = 1;
      } else {
        if (!numero(a) || !numero(b)) { return falha('sem dimensão'); }
        if (!(a > 0) || !(b > 0)) { return falha('dimensão não positiva'); }
        if (forma === 'retangular') {
          area = a * b; per = 2 * (a + b); de = this.deRetangular(a, b); asp = Math.max(a, b) / Math.min(a, b);
        } else {
          if (a < b) { return falha('oval com o eixo maior menor que o menor'); }
          o = this.oval(a, b); area = o.area; per = o.perimetro; de = o.de; asp = a / b;
        }
      }
      return { ok: true, motivo: '', area: area / 1e6, perimetro: per / 1000, de: de, dh: 4 * area / per, aspecto: asp };
    }
  };
})(window.HVAC);

</script>
<script>
/* ==== js/motor/dutos.js ==== */
/* Redes HVAC. Motor, peça Dutos: redes de dutos de ar pelo método da perda de carga constante.
   Especificação: ESPECIFICACAO_R1.md (sessão R1, 2026-10-09), aprovada com as diferenças DA1 a DA14.
   Ordem: ar da rede → estrutura (peça Rede) → vazões das bocas para o ventilador → geometria → velocidade real e
   pressão dinâmica → atrito no circular equivalente (Darcy e Colebrook, peça Atrito) → flexível (fator de compressão)
   → singularidades (C × pv da velocidade real) → componentes → acumulado, boca crítica e desbalanceamento por lado →
   ventilador (vazão com o vazamento; pressão total) → superfície e classe de vazamento → dimensão sugerida →
   situação e avisos. Fontes: ASHRAE Fundamentals 2021 SI, cap. 21 (Eq. 18 a 28 e 29 a 33) e NBR 16401-1:2024, seção 10.
   Unidades: vazão em m³/s (entrada em m³/h), dimensões em mm, área em m², pressão em Pa. Sem DOM. */
(function (H) {
  'use strict';
  var M = H.motor = H.motor || {};
  function numero(v) { return typeof v === 'number' && isFinite(v); }
  function vazio(v) { return v === null || v === undefined || v === ''; }
  function txt(v) { return vazio(v) ? '' : String(v); }
  function ou(v, p) { return numero(v) ? v : p; }
  function br(n, casas) { return n.toFixed(casas).replace('.', ','); }

  var LADOS = ['insuflamento', 'retorno'];
  var DE_MIN = 10, DE_MAX = 10000, PASSOS = 200;   // busca do diâmetro exato, em mm

  // menor dimensão padrão em que atende(geometria) é verdadeiro: lista do circular; retangular e oval em passos
  function menorQueAtende(e, cri, tabAr, atende) {
    var forma = e.forma, passo = cri.passo, fixo = (numero(e.ladoFixo) && e.ladoFixo > 0) ? e.ladoFixo : null, i, n, x, g;
    if (M.secao.circular(forma)) {
      for (i = 0; i < tabAr.diametros.length; i++) {
        g = M.secao.geometria(forma, tabAr.diametros[i]);
        if (g.ok && atende(g)) { return { d: tabAr.diametros[i], a: null, b: null }; }
      }
      return null;
    }
    if (!(passo > 0)) { return null; }
    n = forma === 'retangular' ? 1 : Math.ceil(fixo / passo);
    for (; n * passo <= DE_MAX; n++) {
      x = n * passo;
      g = M.secao.geometria(forma, null, x, fixo === null ? x : fixo);
      if (g.ok && atende(g)) { return { d: null, a: x, b: fixo === null ? x : fixo }; }
    }
    return null;
  }

  var D = M.dutos = {
    METODO: { modo: 'pam', paM: 1.0, vPrimeiro: null },
    CRITERIOS: {
      paMin: 0.7, paMax: 5.0, classePressao: 250, posicaoDuto: 'forro', nc: 35, aspectoMax: 4, passo: 50,
      desbalanceamentoMax: 30, material: 'galvanizado', tolVazaoEquip: 5, rhoCat: 1.2
    },
    MATERIAL_FLEXIVEL: 'flexivel',   // rugosidade da estimativa do flexível (0,9 mm)
    FLEXIVEL_L_MAX: 2,               // m (Fundamentals 2021, cap. 21, p. 21.6)
    COMPRESSAO_AVISO: 30,            // % (DA25): maior compressão do Exemplo 6 do cap. 21; o capítulo não dá a faixa da Eq. 22
    TOL_VAZAO_TRONCO: 0.001,         // DA21: diferença relativa entre a vazão informada no tronco e a soma dos ramais que gera aviso
    TOL_CALOR_UNIDADE: 0.01,         // DT2: diferença relativa entre o calor sensível das bocas e o da unidade que gera aviso (premissa do app)
    RE_AVISO: 10000,

    // método e critérios com os padrões "em uso"
    premissas: function (A) {
      A = A || {};
      var m = A.metodo || {}, c = A.criterios || {}, cri = {}, k;
      for (k in this.CRITERIOS) {
        cri[k] = typeof this.CRITERIOS[k] === 'number' ? ou(c[k], this.CRITERIOS[k]) : (vazio(c[k]) ? this.CRITERIOS[k] : String(c[k]));
      }
      return {
        premissas: A.premissas || {},
        metodo: { modo: m.modo === 'velocidade' ? 'velocidade' : 'pam', paM: ou(m.paM, this.METODO.paM), vPrimeiro: numero(m.vPrimeiro) ? m.vPrimeiro : null },
        criterios: cri
      };
    },

    // atrito no duto circular de diâmetro de (mm): q em m³/s, eps em mm, ar com rho e mu
    noCircular: function (q, de, eps, ar) {
      var d = de / 1000, ve = q / (Math.PI * d * d / 4), re = ar.rho * ve * d / ar.mu;
      var c = M.atrito.colebrook(re, eps / de);
      if (!c) { return null; }
      return { ve: ve, re: re, rr: eps / de, f: c.f, regime: c.regime, residuo: c.residuo, paM: c.f / d * ar.rho * ve * ve / 2 };
    },

    // fator de correção da perda do flexível comprimido: kc em %, d em mm (cap. 21, Eq. 22)
    pdcf: function (kc, d) { return 1 + 0.58 * kc * Math.exp(-0.00496 * d); },

    // perda por metro do trecho e (forma, compressao, paMFab) se o diâmetro equivalente fosse de
    perda: function (e, q, de, eps, ar) {
      var r = this.noCircular(q, de, eps, ar);
      if (!r) { return null; }
      r.pdcf = null; r.paMBase = r.paM; r.estimativa = false;
      if (e.forma === 'flexivel') {
        r.pdcf = this.pdcf(ou(e.compressao, 0), de);
        r.estimativa = !numero(e.paMFab);
        r.paMBase = numero(e.paMFab) ? e.paMFab : r.paM;
        r.paM = r.paMBase * r.pdcf;
      }
      return r;
    },

    // diâmetro equivalente (mm) em que a perda por metro do trecho é igual ao alvo; null se não há entre 10 e 10 000 mm
    diametroPara: function (e, q, alvo, eps, ar) {
      var lo = DE_MIN, hi = DE_MAX, i, m, p;
      p = this.perda(e, q, lo, eps, ar); if (!p || !(p.paM > alvo)) { return null; }
      p = this.perda(e, q, hi, eps, ar); if (!p || !(p.paM < alvo)) { return null; }
      for (i = 0; i < PASSOS; i++) {
        m = (lo + hi) / 2;
        p = this.perda(e, q, m, eps, ar);
        if (!p) { return null; }
        if (p.paM > alvo) { lo = m; } else { hi = m; }
      }
      return (lo + hi) / 2;
    },

    // dimensão sugerida: pela perda por metro alvo ou, no primeiro trecho do modo da velocidade, pela velocidade alvo
    sugerir: function (e, q, eps, ar, cri, tabAr, alvo, vAlvo) {
      var exato = null, dims, g, p;
      function falha(m) { return { sugestao: null, motivo: m }; }
      if (M.secao.FORMAS.indexOf(e.forma) < 0) { return falha('forma do duto não informada'); }
      if (e.forma === 'flexivel' && numero(e.paMFab)) { return falha('flexível com a perda do fabricante: a perda informada não muda com o diâmetro'); }
      if (e.forma === 'oval' && !(numero(e.ladoFixo) && e.ladoFixo > 0)) { return falha('no oval, a sugestão pede o eixo menor fixo'); }
      if (numero(vAlvo)) {
        dims = menorQueAtende(e, cri, tabAr, function (x) { return q / x.area <= vAlvo; });
      } else {
        exato = this.diametroPara(e, q, alvo, eps, ar);
        if (exato === null) { return falha('não há diâmetro entre 10 e 10 000 mm para a perda alvo'); }
        dims = menorQueAtende(e, cri, tabAr, function (x) { return x.de >= exato; });
      }
      if (!dims) { return falha('acima da maior dimensão padrão'); }
      g = M.secao.geometria(e.forma, dims.d, dims.a, dims.b);
      p = this.perda(e, q, g.de, eps, ar);
      return {
        sugestao: {
          alvo: numero(vAlvo) ? null : alvo, vAlvo: numero(vAlvo) ? vAlvo : null, deExato: exato, d: dims.d, a: dims.a, b: dims.b,
          de: g.de, v: q / g.area, paM: p ? p.paM : null, aspecto: g.aspecto, aspectoAcima: g.aspecto > cri.aspectoMax
        },
        motivo: ''
      };
    },

    // classe de vazamento CL: vazamento em L/s, superfície em m², pressão em Pa (NBR 16401-1:2024, 10.4.4.1, Eq. 1 a 3)
    classeVazamento: function (qVazLs, area, pressao) {
      if (!numero(qVazLs) || !(area > 0) || !(pressao > 0)) { return null; }
      return 1000 * (qVazLs / area) / Math.pow(pressao, 0.65);
    },

    calcular: function (P, opc) {
      var A = (P && P.ar) || {}, tabAr = (opc && opc.tab) || H.dados.tab.ar, unidades = (P && P.unidades) || [];
      var pr = this.premissas(A), cont = { redes: 0, trechos: 0, revisar: 0, dados: 0, orfas: 0, avisos: 0 };
      var redes = (A.redes || []).map(function (r) {
        var x = calcularRede(r, pr, tabAr, unidades), k;
        cont.redes++;
        for (k in x.contagem) { cont[k] += x.contagem[k]; }
        return x;
      });
      return { premissas: pr.premissas, metodo: pr.metodo, criterios: pr.criterios, ar: M.ar.propriedades(pr.premissas), redes: redes, contagem: cont };
    }
  };

  function calcularRede(rede, pr, tabAr, unidades) {
    rede = rede || {};
    var met = pr.metodo, cri = pr.criterios, R = M.rede;
    var ar = M.ar.propriedades(pr.premissas, rede.tAr);
    var ent = rede.trechos || [], n = ent.length, i, j, k, c, e, t, g, p, s, x;
    var est = R.estrutura(ent.map(function (y) { return { id: y.id, montante: y.montante }; }));

    // 1) lado de cada trecho: o do trecho que sai do ventilador
    var lado = [];
    for (i = 0; i < n; i++) {
      lado.push('');
      if (est.chave[i] === '' || est.laco[i] !== '') { continue; }
      c = R.caminho(est, i); j = c[c.length - 1];
      if (est.pai[j] === R.RAIZ && LADOS.indexOf(ent[j].lado) >= 0) { lado[i] = ent[j].lado; }
    }

    // 2) vazões: informada; na boca, pelo calor sensível e o ΔT da rede; no tronco, soma dos ramais
    var direta = [], fator = [], origemQ = [];
    for (i = 0; i < n; i++) {
      e = ent[i]; fator.push(1); origemQ.push('');
      if (est.chave[i] === '') { direta.push(undefined); continue; }
      if (numero(e.vazao)) { direta.push(e.vazao / 3600); origemQ[i] = 'informada'; }
      else if (est.terminal[i]) { direta.push(M.ar.vazaoDeCalor(e.qs, rede.dT, ar)); origemQ[i] = 'calor'; }
      else { direta.push(undefined); origemQ[i] = 'soma'; }
    }
    var q = R.vazoes(est, direta, fator);

    // 3) singularidades e componentes, ligados à 1ª linha com o ID do trecho
    var singDe = [], compDe = [], orfas = 0;
    for (i = 0; i < n; i++) { singDe.push([]); compDe.push([]); }
    function linhaDe(id) { var ch = R.chave(id); return (ch !== '' && est.primeira[ch] !== undefined) ? est.primeira[ch] : -1; }
    var S = (rede.singularidades || []).map(function (y) {
      var li = linhaDe(y.trecho), d = vazio(y.peca) ? null : tabAr.derivacao(y.peca);
      var lp = y.ladoPeca === 'ramal' ? 'ramal' : (y.ladoPeca === 'principal' ? 'principal' : '');
      var cc = numero(y.c) ? y.c : ((d && lp) ? d[lp] : null), qtd = numero(y.qtd) ? y.qtd : 1;
      // Q2 (T3b): as peças SD5 das Tab. 10 e 11 são derivações de insuflamento (divergentes); no retorno a junção é
      // convergente e o coeficiente vale como aproximação, com CONFERIR
      var fonteD = (!numero(y.c) && d) ? d.fonte + (li >= 0 && lado[li] === 'retorno'
        ? '. Trecho de retorno: junção convergente com o coeficiente da derivação de insuflamento, aproximação; o cap. 21 não traz a junção de retorno nas Tab. 10 e 11 - CONFERIR' : '') : '';
      var o = {
        i: li, trecho: txt(y.trecho), descricao: txt(y.descricao), peca: txt(y.peca), ladoPeca: lp, c: cc,
        origemC: numero(y.c) ? 'informado' : (cc !== null ? 'tabela' : ''), fonte: fonteD,
        qtd: qtd, cTotal: cc === null ? null : cc * qtd, dp: null, orfa: li < 0, obs: txt(y.obs)
      };
      if (li < 0) { orfas++; } else { singDe[li].push(o); }
      return o;
    });
    var C = (rede.componentes || []).map(function (y) {
      var li = linhaDe(y.trecho);
      var o = {
        i: li, trecho: txt(y.trecho), descricao: txt(y.descricao), tag: txt(y.tag), dpCat: numero(y.dp) ? y.dp : null,
        qCat: (numero(y.qCat) && y.qCat > 0) ? y.qCat : null, dp: null, orfa: li < 0, obs: txt(y.obs)
      };
      if (li < 0) { orfas++; } else { compDe[li].push(o); }
      return o;
    });

    // 4) trechos: geometria, velocidade real, atrito no circular equivalente, perdas e consistência
    var matFlex = tabAr.material(D.MATERIAL_FLEXIVEL), T = [], mat, L, temQ, precisaDim, motivo, somaC, ruim, dpComp;
    for (i = 0; i < n; i++) {
      e = ent[i];
      t = {
        i: i, id: txt(e.id), semId: est.chave[i] === '', montante: txt(e.montante), descricao: txt(e.descricao),
        lado: lado[i], raiz: est.pai[i] === R.RAIZ, boca: est.terminal[i],
        forma: txt(e.forma), d: numero(e.d) ? e.d : null, a: numero(e.a) ? e.a : null, b: numero(e.b) ? e.b : null,
        L: numero(e.L) ? e.L : null, q: q[i], qM3h: numero(q[i]) ? q[i] * 3600 : null, qLs: numero(q[i]) ? q[i] * 1000 : null, origemQ: origemQ[i],
        qRamais: null, calorSensivel: null, nSing: singDe[i].length, nComp: compDe[i].length,
        area: null, perimetro: null, de: null, dh: null, aspecto: null, v: null, pv: null,
        eps: null, origemEps: '', fonteEps: '', ve: null, re: null, regime: '', rr: null, f: null, pdcf: null, paMBase: null,
        estimativa: false, paM: null, dpAtrito: null, somaC: null, dpSing: null, dpComp: null, dp: null,
        acumulado: null, excesso: null, superficie: null, sugestao: null, motivoSugestao: '',
        consistencia: '', situacao: '', revisar: '', avisos: []
      };
      T.push(t);
      if (t.semId) { continue; }
      // soma dos ramais do tronco (DA21): só existe com todos os ramais com vazão
      if (!t.boca) {
        s = 0;
        (est.filhos[est.chave[i]] || []).forEach(function (z) { if (s !== null && numero(q[z])) { s += q[z]; } else { s = null; } });
        t.qRamais = s;
      }
      L = (t.L !== null && t.L > 0) ? t.L : 0;
      precisaDim = L > 0 || singDe[i].length > 0;

      g = M.secao.geometria(t.forma, e.d, e.a, e.b);
      if (g.ok) {
        t.area = g.area; t.perimetro = g.perimetro; t.de = g.de; t.dh = g.dh; t.aspecto = g.aspecto;
        t.superficie = g.perimetro * L;
      }
      if (numero(e.epsManual) && e.epsManual >= 0) { t.eps = e.epsManual; t.origemEps = 'manual'; }
      else {
        mat = t.forma === 'flexivel' ? matFlex : tabAr.material(vazio(e.material) ? cri.material : e.material);
        if (mat) { t.eps = mat.eps; t.origemEps = mat.nome; t.fonteEps = mat.fonte; }
      }
      temQ = numero(t.q) && t.q > 0;
      p = null;
      if (temQ && g.ok) {
        t.v = t.q / g.area; t.pv = ar.rho * t.v * t.v / 2;
        if (t.eps !== null) {
          p = D.perda(e, t.q, g.de, t.eps, ar);
          if (p) {
            t.ve = p.ve; t.re = p.re; t.regime = p.regime; t.rr = p.rr; t.f = p.f; t.residuo = p.residuo;
            t.pdcf = p.pdcf; t.paMBase = p.paMBase; t.estimativa = p.estimativa; t.paM = p.paM;
          }
        }
      }
      somaC = 0; ruim = false;
      singDe[i].forEach(function (o) {
        if (o.cTotal === null) { ruim = true; return; }
        somaC += o.cTotal;
        if (t.pv !== null) { o.dp = o.cTotal * t.pv; }
      });
      t.somaC = ruim ? null : somaC;
      dpComp = 0; x = false;
      compDe[i].forEach(function (o) {
        if (o.dpCat === null) { x = true; return; }
        if (temQ) { o.dp = o.qCat === null ? o.dpCat : o.dpCat * Math.pow(t.q * 3600 / o.qCat, 2); dpComp += o.dp; }
      });

      // consistência: o primeiro motivo encontrado
      motivo = '';
      if (est.repetido[i]) { motivo = 'ID repetido'; }
      else if (est.proprio[i]) { motivo = 'montante igual ao próprio trecho'; }
      else if (est.pai[i] === R.INEXISTENTE) { motivo = 'montante não existe'; }
      else if (est.laco[i] !== '') { motivo = 'ciclo na rede'; }
      else if (lado[i] === '') { motivo = t.raiz ? 'trecho que sai do ventilador sem lado (insuflamento ou retorno)' : 'lado indefinido: ver o trecho que sai do ventilador'; }
      else if (!numero(t.q)) {
        motivo = !t.boca ? 'vazão depende de trecho sem vazão'
          : ((numero(e.qs) && !(numero(rede.dT) && rede.dT > 0)) ? 'calor sensível sem ΔT de insuflamento na rede' : 'boca sem vazão e sem calor sensível');
      }
      else if (!temQ) { motivo = 'vazão não positiva'; }
      else if (t.L !== null && t.L < 0) { motivo = 'comprimento negativo'; }
      else if (L === 0 && compDe[i].length === 0) { motivo = 'sem comprimento e sem componente'; }
      else if (precisaDim && !g.ok) { motivo = g.motivo; }
      else if (precisaDim && t.eps === null) { motivo = 'material não encontrado'; }
      else if (e.forma === 'flexivel' && numero(e.compressao) && e.compressao < 0) { motivo = 'compressão negativa'; }
      else if (ruim) { motivo = 'singularidade sem coeficiente'; }
      else if (x) { motivo = 'componente sem ΔP'; }
      else if (precisaDim && (!p || (p.re >= M.atrito.RE_LAMINAR && p.residuo > M.atrito.RESIDUO_MAX))) { motivo = 'Colebrook sem convergência'; }
      t.consistencia = motivo === '' ? 'OK' : motivo;

      if (motivo === '') {
        t.dpAtrito = L > 0 ? t.paM * L : 0;
        t.dpSing = singDe[i].length ? t.somaC * t.pv : 0;
        t.dpComp = dpComp;
        t.dp = t.dpAtrito + t.dpSing + t.dpComp;
      }
    }

    // 5) acumulado do ventilador até o trecho (só com todos os trechos do caminho calculados)
    for (i = 0; i < n; i++) {
      if (T[i].semId || est.laco[i] !== '') { continue; }
      c = R.caminho(est, i); s = 0;
      if (est.pai[c[c.length - 1]] !== R.RAIZ) { continue; }
      for (k = c.length - 1; k >= 0; k--) {
        if (!numero(T[c[k]].dp)) { s = null; break; }
        s = T[c[k]].dp + s;
      }
      T[i].acumulado = s;
    }

    // 6) por lado: boca crítica, excesso, desbalanceamento e o trecho de maior vazão que sai do ventilador
    var lados = {};
    LADOS.forEach(function (nome) {
      var ids = [], bocas = [], crit = -1, maior = null, menor = null, incompleto = false, prim = -1, a;
      T.forEach(function (y) {
        if (y.semId || y.lado !== nome) { return; }
        ids.push(y.i);
        if (y.boca) { bocas.push(y.i); }
        if (y.raiz && numero(y.q) && (prim < 0 || y.q > T[prim].q)) { prim = y.i; }
      });
      if (!ids.length) { lados[nome] = null; return; }
      bocas.forEach(function (b) {
        a = T[b].acumulado;
        if (!numero(a)) { incompleto = true; return; }
        if (maior === null || a > maior) { maior = a; crit = b; }
        if (menor === null || a < menor) { menor = a; }
      });
      bocas.forEach(function (b) { if (numero(T[b].acumulado)) { T[b].excesso = maior - T[b].acumulado; } });
      lados[nome] = {
        nome: nome, indices: ids, trechos: ids.length, bocas: bocas.length, incompleto: incompleto,
        iCritica: crit, bocaCritica: crit >= 0 ? T[crit].id : '', dpCritico: maior, dpMenor: menor,
        desbalanceamento: (maior !== null && maior > 0) ? (maior - menor) / maior : null,
        caminho: crit >= 0 ? R.caminho(est, crit).map(function (z) { return T[z].id; }) : [],
        iPrimeiro: prim, primeiro: prim >= 0 ? T[prim].id : '', primeiroComForma: '', paMAlvo: null, motivoAlvo: ''
      };
    });
    // DA24: se o trecho que sai do ventilador não tem forma (só componente), o "primeiro trecho" do modo da velocidade é o
    // primeiro com forma, descendo pelo ramal de maior vazão; -1 quando não há
    function primeiroComForma(z) {
      var fs, m;
      while (z >= 0 && M.secao.FORMAS.indexOf(T[z].forma) < 0) {
        fs = est.filhos[est.chave[z]] || []; m = -1;
        fs.forEach(function (y) { if (numero(T[y].q) && (m < 0 || T[y].q > T[m].q)) { m = y; } });
        z = m;
      }
      return z;
    }

    // 7) dimensão sugerida, pelos dois modos da perda de carga constante
    function sugerirTrecho(y, alvo, vAlvo) {
      var r;
      if (!(numero(y.q) && y.q > 0)) { y.motivoSugestao = 'trecho sem vazão'; return; }
      if (y.eps === null) { y.motivoSugestao = 'material não encontrado'; return; }
      r = D.sugerir(ent[y.i], y.q, y.eps, ar, cri, tabAr, alvo, vAlvo);
      y.sugestao = r.sugestao; y.motivoSugestao = r.motivo;
    }
    LADOS.forEach(function (nome) {
      var ld = lados[nome], feito = -1;
      if (!ld) { return; }
      if (met.modo === 'pam') {
        if (met.paM > 0) { ld.paMAlvo = met.paM; } else { ld.motivoAlvo = 'perda por metro alvo não positiva'; }
      } else if (!(met.vPrimeiro > 0)) {
        ld.motivoAlvo = 'velocidade do primeiro trecho não informada';
      } else if (ld.iPrimeiro < 0) {
        ld.motivoAlvo = 'o trecho que sai do ventilador não tem vazão';
      } else if ((feito = primeiroComForma(ld.iPrimeiro)) < 0) {
        ld.motivoAlvo = 'o caminho de maior vazão não tem trecho com forma';
      } else {
        ld.primeiroComForma = T[feito].id;
        sugerirTrecho(T[feito], null, met.vPrimeiro);
        if (T[feito].sugestao && numero(T[feito].sugestao.paM)) { ld.paMAlvo = T[feito].sugestao.paM; }
        else { ld.motivoAlvo = 'o primeiro trecho não tem dimensão sugerida: ' + T[feito].motivoSugestao; }
      }
      ld.indices.forEach(function (z) {
        if (z === feito) { return; }
        if (!(T[z].L !== null && T[z].L > 0)) { T[z].motivoSugestao = 'trecho sem comprimento'; return; }
        if (ld.paMAlvo === null) { T[z].motivoSugestao = ld.motivoAlvo; return; }
        sugerirTrecho(T[z], ld.paMAlvo, null);
      });
    });

    // 8) situação e avisos (os avisos não mudam a situação)
    var classe = tabAr.classe(cri.classePressao), vMaxClasse = classe ? classe.vMax : null;
    var ruido = tabAr.limiteRuido(cri.posicaoDuto, cri.nc), lim;
    var cont = { trechos: 0, revisar: 0, dados: 0, orfas: orfas, avisos: 0 };
    var semRuido = 0;   // trechos com velocidade e sem limite de ruído na Tabela 12 (DA22)
    function aviso(y, tipo, texto) { y.avisos.push({ tipo: tipo, texto: texto }); }
    for (i = 0; i < n; i++) {
      t = T[i]; e = ent[i];
      if (t.semId) { continue; }
      cont.trechos++;
      if (t.consistencia !== 'OK') { t.situacao = 'DADOS: ' + t.consistencia; cont.dados++; continue; }
      if (vMaxClasse !== null && t.v !== null && t.v > vMaxClasse) {
        t.situacao = 'REVISAR'; cont.revisar++;
        t.revisar = 'Velocidade de ' + br(t.v, 1) + ' m/s acima de ' + br(vMaxClasse, 1) + ' m/s, o máximo da classe de pressão '
          + cri.classePressao + ' (NBR 16401-1:2024, Tabela 1).';
      } else { t.situacao = 'OK'; }
      if (t.L !== null && t.L > 0 && (t.paM < cri.paMin || t.paM > cri.paMax)) {
        aviso(t, 'paMFora', 'Perda de ' + br(t.paM, 2) + ' Pa/m fora da faixa de ' + br(cri.paMin, 1) + ' a ' + br(cri.paMax, 1) + ' Pa/m (NBR 16401-1:2024, 10.2.3.1).');
      }
      if (t.origemQ === 'informada' && t.qRamais !== null && Math.abs(t.q - t.qRamais) > D.TOL_VAZAO_TRONCO * Math.max(t.q, t.qRamais)) {
        aviso(t, 'vazaoTronco', 'Vazão informada de ' + br(t.q * 3600, 1) + ' m³/h diferente da soma dos ramais (' + br(t.qRamais * 3600, 1)
          + ' m³/h): vale a informada, e a vazão do ventilador deixa de ser a soma das bocas.');
      }
      if (t.boca && t.nSing === 0 && t.nComp === 0) {
        aviso(t, 'bocaSemSaida', 'Boca sem difusor, grelha ou perda de saída informada: lance o componente ou a singularidade da saída.');
      }
      if (t.v !== null && !(ruido && numero(M.secao.circular(t.forma) ? ruido.circular : ruido.retangular))) { semRuido++; }
      if (ruido && t.v !== null) {
        lim = M.secao.circular(t.forma) ? ruido.circular : ruido.retangular;
        if (numero(lim) && t.v > lim) {
          aviso(t, 'ruido', 'Velocidade de ' + br(t.v, 1) + ' m/s acima de ' + br(lim, 1) + ' m/s, o máximo recomendado para duto '
            + (M.secao.circular(t.forma) ? 'circular' : 'retangular') + ' na posição "' + ruido.posicao + '" com NC ' + ruido.nc
            + ' no recinto vizinho (ASHRAE Fundamentals 2021, cap. 21, Tabela 12).');
        }
      }
      if (t.aspecto !== null && t.aspecto > cri.aspectoMax) {
        aviso(t, 'aspecto', 'Razão de aspecto de ' + br(t.aspecto, 1) + ', acima de ' + br(cri.aspectoMax, 0) + ' (premissa do app).');
      }
      if (t.forma === 'flexivel') {
        if (!t.boca) {
          aviso(t, 'flexivelForaDaBoca', 'Duto flexível fora da ligação à boca de ar: o uso recomendado em sistemas comerciais é só na ligação do duto rígido ao difusor (ASHRAE Fundamentals 2021, cap. 21, p. 21.6).');
        }
        if (t.L !== null && t.L > D.FLEXIVEL_L_MAX) {
          aviso(t, 'flexivelLongo', 'Duto flexível com ' + br(t.L, 1) + ' m, acima de ' + br(D.FLEXIVEL_L_MAX, 0) + ' m, recomendado para sistemas comerciais (ASHRAE Fundamentals 2021, cap. 21, p. 21.6).');
        }
        if (ou(e.compressao, 0) > 0) {
          aviso(t, 'flexivelComprimido', 'Duto flexível com ' + br(e.compressao, 0) + ' % de compressão: a perda é multiplicada por ' + br(t.pdcf, 2)
            + ' (ASHRAE Fundamentals 2021, cap. 21, Eq. 22); o recomendado é instalar todo esticado.');
        }
        if (ou(e.compressao, 0) > D.COMPRESSAO_AVISO) {
          aviso(t, 'flexivelCompressaoAlta', 'Compressão de ' + br(e.compressao, 0) + ' %, acima de ' + D.COMPRESSAO_AVISO
            + ' %, a maior do Exemplo 6 do cap. 21 do ASHRAE Fundamentals 2021 (p. 21.6 e 21.7); o capítulo não informa a faixa de validade da Eq. 22.');
        }
        if (t.estimativa && t.L !== null && t.L > 0) {
          aviso(t, 'flexivelEstimado', 'Perda do flexível estimada com rugosidade de ' + br(t.eps, 1) + ' mm (ASHRAE Fundamentals 2021, cap. 21, p. 21.6); a NBR 16401-1:2024, 10.2.2.3, pede o dado do fabricante.');
        }
      }
      if (singDe[i].some(function (o) { return o.origemC === 'tabela'; })) {
        // Q13 (T3b): as razões deste trecho em relação ao montante (o tronco combinado), ao lado das da tabela
        var mt = est.pai[i] >= 0 ? T[est.pai[i]] : null, razoes = '';
        if (mt && numero(t.q) && numero(mt.q) && mt.q > 0 && numero(t.area) && numero(mt.area) && mt.area > 0) {
          razoes = ' Neste trecho, em relação ao montante ' + mt.id + ': Q/Qc = ' + br(t.q / mt.q, 2) + ' e A/Ac = ' + br(t.area / mt.area, 2) + '.';
        }
        aviso(t, 'pecaTabela', 'Coeficiente das Tabelas 10 e 11 do cap. 21 do ASHRAE Fundamentals 2021: vale para Qs/Qc = 0,8 e As/Ac = 0,69 na passagem direta e para Qb/Qc = 0,2 e Ab/Ac = 0,25 no ramal.' + razoes);
      }
      if (t.re !== null && t.re < D.RE_AVISO) {
        aviso(t, 'transicao', 'Reynolds de ' + br(t.re, 0) + ', abaixo de ' + D.RE_AVISO + ': o fator de atrito é incerto.');
      }
      cont.avisos += t.avisos.length;
    }

    // 9) ventilador: vazão com o vazamento admissível e pressão total; superfície de duto e classe de vazamento
    var avisos = [], V = {
      qInsuflamento: null, qRetorno: null, qBase: null, vazamentoPct: numero(rede.vazamentoPct) ? rede.vazamentoPct : null,
      qVazamento: null, q: null, motivoQ: '', dpInsuflamento: null, dpRetorno: null,
      efeitoSistema: ou(rede.efeitoSistema, 0), filtroSaturado: ou(rede.filtroSaturado, 0), pTotal: null, motivoP: '',
      // pressão estática do ventilador (P4): só com a velocidade na descarga informada
      vDescarga: (numero(rede.vDescarga) && rede.vDescarga > 0) ? rede.vDescarga : null, pvDescarga: null, pEstatica: null
    };
    function somaRaizes(nome) {
      var tot = 0, tem = false, ok = true;
      T.forEach(function (y) {
        if (y.semId || !y.raiz || y.lado !== nome) { return; }
        tem = true;
        if (numero(y.q)) { tot += y.q; } else { ok = false; }
      });
      return tem && ok ? tot : null;
    }
    V.qInsuflamento = somaRaizes('insuflamento');
    V.qRetorno = somaRaizes('retorno');
    V.qBase = lados.insuflamento ? V.qInsuflamento : V.qRetorno;
    if (V.qBase === null) { V.motivoQ = 'há trecho que sai do ventilador sem vazão'; }
    else if (V.vazamentoPct === null) { V.motivoQ = 'vazamento admissível não informado'; }
    else { V.qVazamento = V.qBase * V.vazamentoPct / 100; V.q = V.qBase + V.qVazamento; }
    V.dpInsuflamento = lados.insuflamento ? lados.insuflamento.dpCritico : 0;
    V.dpRetorno = lados.retorno ? lados.retorno.dpCritico : 0;
    if ((lados.insuflamento && (lados.insuflamento.incompleto || lados.insuflamento.dpCritico === null))
        || (lados.retorno && (lados.retorno.incompleto || lados.retorno.dpCritico === null))) {
      V.motivoP = 'há boca sem perda calculada';
    } else if (lados.insuflamento || lados.retorno) {
      V.pTotal = V.dpInsuflamento + V.dpRetorno + V.efeitoSistema + V.filtroSaturado;
    }
    if (V.vDescarga !== null) {
      V.pvDescarga = ar.rho * V.vDescarga * V.vDescarga / 2;
      if (V.pTotal !== null) { V.pEstatica = V.pTotal - V.pvDescarga; }
    }
    // equipamento existente (DU1 e DU2, sessão DU1): vazão nominal e pressão estática externa disponível, do catálogo.
    // Vazão: diferença relativa da vazão do ventilador (dutos mais vazamento) para a nominal. Pressão: folga = disponível −
    // exigida; a exigida é a estática (com a velocidade na descarga) ou, sem ela, a total, a favor da segurança.
    // A disponível do catálogo vale para o ar do catálogo (rhoCat, ar-padrão): na mesma rotação a vazão em volume não muda e a
    // pressão segue a massa específica (lei dos ventiladores), então a comparação usa pDisp · ρ da rede ÷ ρ do catálogo
    var EQ = {
      q: (numero(rede.qEquip) && rede.qEquip > 0) ? rede.qEquip / 3600 : null, pDisp: numero(rede.pDisp) ? rede.pDisp : null,
      tolPct: cri.tolVazaoEquip, rhoCat: cri.rhoCat, rho: ar.rho, pDispCorr: null, difVazao: null, pExigida: null, base: '', folga: null
    };
    if (EQ.q !== null && V.q !== null) { EQ.difVazao = (V.q - EQ.q) / EQ.q; }
    if (EQ.pDisp !== null) {
      if (numero(ar.rho) && numero(EQ.rhoCat) && EQ.rhoCat > 0) { EQ.pDispCorr = EQ.pDisp * ar.rho / EQ.rhoCat; }
      if (V.pEstatica !== null) { EQ.pExigida = V.pEstatica; EQ.base = 'estatica'; }
      else if (V.pTotal !== null) { EQ.pExigida = V.pTotal; EQ.base = 'total'; }
      if (EQ.pExigida !== null && EQ.pDispCorr !== null) { EQ.folga = EQ.pDispCorr - EQ.pExigida; }
    }
    V.equipamento = EQ;
    // superfície de todos os trechos (quantitativo) e a dos rígidos, que é a da classe de vazamento: os dados de vazamento
    // da NBR 16401-1:2024 não consideram os dutos flexíveis (10.4.3.5; DA20)
    var superficie = 0, superficieCl = 0;
    T.forEach(function (y) {
      if (y.semId || !numero(y.superficie)) { return; }
      superficie += y.superficie;
      if (y.forma !== 'flexivel') { superficieCl += y.superficie; }
    });
    var cl = D.classeVazamento(V.qVazamento === null ? null : V.qVazamento * 1000, superficieCl, cri.classePressao);
    // especificação por lado do ventilador (NBR 16401-1:2024, Tabela 2, nota c): a classe é a da rede, a mesma nos dois lados;
    // o vazamento admissível de cada lado é o que ela dá para a superfície rígida dele (Eq. 2 invertida), em m³/s
    var vazamentoLados = {};
    LADOS.forEach(function (nome) {
      var a = 0;
      if (!lados[nome]) { vazamentoLados[nome] = null; return; }
      T.forEach(function (y) { if (!y.semId && y.lado === nome && numero(y.superficie) && y.forma !== 'flexivel') { a += y.superficie; } });
      vazamentoLados[nome] = { superficieCl: a, qVazamento: cl === null ? null : cl * a * Math.pow(cri.classePressao, 0.65) / 1e6 };
    });

    LADOS.forEach(function (nome) {
      var ld = lados[nome];
      if (ld && ld.desbalanceamento !== null && ld.desbalanceamento > cri.desbalanceamentoMax / 100) {
        avisos.push({
          tipo: 'desbalanceamento:' + nome, texto: 'Desbalanceamento de ' + br(100 * ld.desbalanceamento, 0) + ' % no ' + nome + ', acima de '
            + br(cri.desbalanceamentoMax, 0) + ' %: rever dimensões ou conexões (percentual do ASHRAE Fundamentals 2021, cap. 21, p. 21.20; ver também a NBR 16401-1:2024, 10.2.3.2, que manda redimensionar para balancear).'
        });
      }
      // modo da velocidade: a perda por metro que resulta do primeiro trecho pode cair fora da faixa de aviso
      if (ld && met.modo !== 'pam' && ld.paMAlvo !== null && (ld.paMAlvo < cri.paMin || ld.paMAlvo > cri.paMax)) {
        avisos.push({
          tipo: 'paMAlvoFora:' + nome, texto: 'Com a velocidade de ' + br(met.vPrimeiro, 1) + ' m/s no primeiro trecho do ' + nome + ', a perda por metro resulta em '
            + br(ld.paMAlvo, 2) + ' Pa/m, fora de ' + br(cri.paMin, 1) + ' a ' + br(cri.paMax, 1) + ' Pa/m (NBR 16401-1:2024, 10.2.3.1).'
        });
      }
    });
    // DA22: sem o limite na tabela o trecho sai "OK" sem a verificação; a rede avisa
    if (cont.trechos > 0 && vMaxClasse === null) {
      avisos.push({
        tipo: 'semLimiteClasse', texto: 'Sem limite de velocidade para a classe de pressão ' + cri.classePressao
          + ' Pa na Tabela 1 da NBR 16401-1:2024: a velocidade dos trechos não é verificada.'
      });
    }
    if (semRuido > 0) {
      avisos.push({
        tipo: 'semLimiteRuido', texto: 'Sem limite de ruído para a posição "' + (ruido ? ruido.posicao : cri.posicaoDuto) + '" com NC ' + cri.nc
          + ' na Tabela 12 do cap. 21 do ASHRAE Fundamentals 2021: ' + semRuido + (semRuido === 1 ? ' trecho fica' : ' trechos ficam') + ' sem a verificação de ruído.'
      });
    }
    if (V.pTotal !== null && V.pTotal > cri.classePressao) {
      avisos.push({
        tipo: 'classePressao', texto: 'Pressão total do ventilador (' + br(V.pTotal, 0) + ' Pa) acima da classe de pressão dos dutos ('
          + cri.classePressao + ' Pa): conferir a classe (NBR 16401-1:2024, Tabela 1).'
      });
    }
    if (EQ.difVazao !== null && Math.abs(EQ.difVazao) > EQ.tolPct / 100) {
      avisos.push({
        tipo: 'vazaoEquipamento', texto: 'A vazão do ventilador (' + br(V.q * 3600, 1) + ' m³/h, com o vazamento) é ' + br(100 * Math.abs(EQ.difVazao), 1) + ' % '
          + (EQ.difVazao > 0 ? 'maior que a nominal do equipamento (' + br(EQ.q * 3600, 1) + ' m³/h): o equipamento não entrega a vazão das bocas; rever as vazões ou o equipamento'
            : 'menor que a nominal do equipamento (' + br(EQ.q * 3600, 1) + ' m³/h): sobra vazão; ajustar a rotação do ventilador ou rever as vazões das bocas')
          + ' (tolerância de ' + br(EQ.tolPct, 0) + ' %, premissa do app).'
      });
    }
    if (EQ.folga !== null && EQ.folga < 0) {
      avisos.push({
        tipo: 'pressaoEquipamento', texto: 'A pressão ' + (EQ.base === 'estatica' ? 'estática' : 'total (sem a velocidade na descarga, a favor da segurança)') + ' exigida pela rede ('
          + br(EQ.pExigida, 1) + ' Pa) supera em ' + br(-EQ.folga, 1) + ' Pa a pressão estática externa disponível do equipamento (' + br(EQ.pDispCorr, 1) + ' Pa no ar da rede; '
          + br(EQ.pDisp, 1) + ' Pa no catálogo, a ' + br(EQ.rhoCat, 3) + ' kg/m³): rever os dutos, as singularidades e os componentes, ou o equipamento.'
      });
    }
    // DT2: calor sensível que as bocas do insuflamento levam (W), pela conta da vazão ao contrário (q · ρ · cp · ΔT), para
    // comparar com o da unidade atendida; a boca lançada por vazão entra pelo calor equivalente. null sem ΔT ou com boca sem vazão
    var calorBocas = null, uni = null, chUni = R.chave(txt(rede.unidade));
    var U = { id: txt(rede.unidade), existe: false, descricao: '', calorSensivelW: null, calorTotalW: null, diferenca: null };
    if (lados.insuflamento && numero(rede.dT) && rede.dT > 0) {
      calorBocas = 0;
      T.forEach(function (y) {
        if (y.semId || y.lado !== 'insuflamento' || !y.boca) { return; }
        if (!(numero(y.q) && y.q > 0)) { calorBocas = null; return; }
        y.calorSensivel = y.q * ar.rhoVazao * ar.cp * rede.dT;
        if (calorBocas !== null) { calorBocas += y.calorSensivel; }
      });
    }
    if (chUni !== '') {
      (unidades || []).some(function (u) { if (u && R.chave(txt(u.id)) === chUni) { uni = u; return true; } return false; });
      if (!uni) {
        avisos.push({ tipo: 'unidadeNaoCadastrada', texto: 'A unidade "' + U.id + '" não está no cadastro de unidades: cadastre-a ou escolha outra na rede.' });
      } else {
        U.existe = true; U.descricao = txt(uni.descricao);
        U.calorSensivelW = (numero(uni.calorSensivelW) && uni.calorSensivelW > 0) ? uni.calorSensivelW : null;
        U.calorTotalW = (numero(uni.calorTotalW) && uni.calorTotalW > 0) ? uni.calorTotalW : null;
        if (calorBocas !== null && U.calorSensivelW !== null) {
          U.diferenca = (calorBocas - U.calorSensivelW) / U.calorSensivelW;
          if (Math.abs(U.diferenca) > D.TOL_CALOR_UNIDADE) {
            avisos.push({
              tipo: 'calorUnidade', texto: 'O calor sensível das bocas do insuflamento (' + br(calorBocas, 0) + ' W) é ' + br(100 * Math.abs(U.diferenca), 1) + ' % '
                + (U.diferenca > 0 ? 'maior' : 'menor') + ' que o da unidade ' + U.id + ' (' + br(U.calorSensivelW, 0) + ' W): confira as bocas ou o cadastro da unidade (tolerância de '
                + br(100 * D.TOL_CALOR_UNIDADE, 0) + ' %, premissa do app).'
            });
          }
        }
      }
    }
    cont.avisos += avisos.length;

    return {
      id: txt(rede.id), descricao: txt(rede.descricao), unidade: txt(rede.unidade), dT: numero(rede.dT) ? rede.dT : null,
      calorBocas: calorBocas, unidadeAtendida: U,
      ar: ar, trechos: T, singularidades: S, componentes: C, lados: lados, ventilador: V,
      superficie: superficie, superficieCl: superficieCl, cl: cl, vazamentoLados: vazamentoLados, avisos: avisos, contagem: cont, estrutura: est
    };
  }
})(window.HVAC);

</script>
<!-- Plataforma: componentes e casca -->
<script>
/* ==== plataforma v0.5.1: js/interface/componentes.js ==== */
/* Plataforma HVAC. Componentes do guia de interface: campo com estado, selos, valor calculado, seletor, segmentado, passos,
   cabeçalho de tela, indicador, bloco recolhível, barras, tabela de passos e, desde a v0.4.0, a lista de cartões do celular.
   Só montam HTML; não conhecem app nem motor.
   O estado da tela (H.ui.U: erros, aprender, aberto) é da casca; sem ela (página avulsa), os componentes funcionam com o estado vazio. */
(function (H) {
  'use strict';
  var f = H.util.fmt, esc = f.esc;
  function daTela() { return H.ui.U || {}; }   // estado da tela guardado pela casca

  function selo(tipo, texto, fonte) {
    if (fonte) return '<button type="button" class="selo ' + tipo + '" data-acao="fonte" data-fonte="' + esc(fonte) + '" title="Ver a fonte">' + esc(texto) + '</button>';
    return '<span class="selo ' + tipo + '">' + esc(texto) + '</span>';
  }

  /* Campo numérico. o = { id, caminho, rotulo, valor, unidade, casas, min, max, faixa (texto do aviso),
     padrao (valor da norma; undefined = sem padrão), alterado (bool), fonte, inteiro, fixo (texto do selo),
     negativo (bool: aceita número abaixo de zero, como temperatura), anulavel (bool: aceita vazio),
     erro (texto; quando ausente, vale o erro que a casca guardou para o id do campo) } */
  function campo(o) {
    var erro = o.erro !== undefined ? o.erro : (daTela().erros || {})[o.id], aviso = '';
    var casas = o.casas === undefined ? 2 : o.casas;
    if (!erro && !o.fixo && o.valor !== null && o.valor !== undefined &&
        ((o.min !== undefined && o.valor < o.min) || (o.max !== undefined && o.valor > o.max))) {
      aviso = o.faixa || ('Fora da faixa usual (' + f.num(o.min, casas) + ' a ' + f.num(o.max, casas) + (o.unidade ? ' ' + o.unidade : '') + '). Confira.');
    }
    var estado = '';
    if (o.fixo) estado = selo('demo', o.fixo, o.fonte);
    else if (o.padrao !== undefined) {
      estado = o.alterado
        ? selo('alterado', 'alterado por você') + '<button type="button" class="voltar" data-acao="voltar" data-caminho="' + o.caminho +
          '" title="' + esc(o.fonte || '') + '">Voltar ao padrão (' + (o.textoPadrao || f.num(o.padrao, casas).replace(/,0+$/, '')) + ')</button>'
        : selo('norma', o.seloPadrao || 'padrão da norma', o.fonte);
    } else if (o.fonte) estado = selo('norma', 'fonte', o.fonte);
    return '<div class="campo' + (erro ? ' invalido' : '') + '">' +
      '<label for="' + o.id + '">' + esc(o.rotulo) + '</label>' +
      '<div class="entrada' + (o.fixo ? ' fixo' : '') + '">' +
        '<input class="num" id="' + o.id + '" type="text" inputmode="decimal" autocomplete="off" value="' + f.campo(o.valor, casas) + '"' +
        (o.fixo ? ' readonly' : ' data-caminho="' + o.caminho + '" data-tipo="' + (o.inteiro ? 'int' : 'num') + '"' + (o.padrao !== undefined || o.anulavel ? ' data-anulavel="1"' : '') +
          (o.negativo ? ' data-negativo="1"' : '')) + '>' +
        (o.unidade ? '<span class="un">' + esc(o.unidade) + '</span>' : '') +
      '</div>' +
      '<div class="estado">' + estado + '</div>' +
      (erro || aviso ? '<div class="msg" role="alert">' + esc(erro || aviso) + '</div>' : '') +
    '</div>';
  }

  function texto(o) {
    return '<div class="campo"><label for="' + o.id + '">' + esc(o.rotulo) + '</label><div class="entrada">' +
      '<input id="' + o.id + '" type="text" autocomplete="off" value="' + esc(o.valor) + '" placeholder="' + esc(o.dica || '') +
      '" data-caminho="' + o.caminho + '" data-tipo="txt"></div>' +
      (o.nota ? '<div class="fraco">' + esc(o.nota) + '</div>' : '') + '</div>';
  }

  function seletor(o) {
    var ops = o.opcoes.map(function (op) {
      var v = typeof op === 'string' ? op : op.v, t = typeof op === 'string' ? op : op.t;
      return '<option value="' + esc(v) + '"' + (v === o.valor ? ' selected' : '') + '>' + esc(t) + '</option>';
    }).join('');
    return '<div class="campo"><label for="' + o.id + '">' + esc(o.rotulo) + '</label><div class="entrada">' +
      '<select id="' + o.id + '"' + (o.caminho ? ' data-caminho="' + o.caminho + '" data-tipo="sel"' : '') + (o.acaoSel ? ' data-acao-sel="' + o.acaoSel + '"' : '') + '>' + ops + '</select></div>' +
      '<div class="estado">' + (o.fonte ? selo('norma', o.seloTexto || 'fonte', o.fonte) : '') + '</div>' +
      (o.nota ? '<div class="fraco">' + esc(o.nota) + '</div>' : '') + '</div>';
  }

  function segmentado(o) {
    return '<div class="campo"><span class="rotulo">' + esc(o.rotulo) + '</span><div><div class="seg" role="group" aria-label="' + esc(o.rotulo) + '">' +
      o.opcoes.map(function (op) {
        return '<button type="button" data-acao="' + (o.acao || 'definir') + '" data-caminho="' + o.caminho + '"' + (o.campo ? ' data-campo="' + o.campo + '"' : '') + ' data-valor="' + esc(op.v) + '"' +
          (o.numerico ? ' data-numerico="1"' : '') + (o.booleano ? ' data-booleano="1"' : '') + ' aria-pressed="' + (op.v === o.valor) + '">' + esc(op.t) + '</button>';
      }).join('') + '</div></div>' + (o.fonte ? '<div class="estado">' + selo('norma', 'fonte', o.fonte) + '</div>' : '') + '</div>';
  }

  // Valor calculado: não se edita, e o clique abre a conta
  function calculado(o) {
    return '<div class="campo"><span class="rotulo">' + esc(o.rotulo) + '</span><div>' +
      '<button type="button" class="valor-calc num" data-acao="' + (o.chave ? 'conta' : 'fonte') + '"' +
      (o.chave ? ' data-chave="' + o.chave + '"' : ' data-fonte="' + esc(o.fonte || '') + '"') + '>' + esc(o.valor) +
      (o.unidade ? ' <small>' + esc(o.unidade) + '</small>' : '') + '</button></div>' +
      '<div class="estado">' + selo('calc', 'calculado') + (o.demo ? selo('demo', typeof o.demo === 'string' ? o.demo : 'valor do exemplo') : '') + '</div></div>';
  }

  function passos(lista) {
    return lista.map(function (p) {
      return '<div class="passo"><div class="q"><span>' + esc(p.passo) + '</span><span class="num">' + esc(p.resultado) + '</span></div>' +
        (p.formula ? '<div class="f">' + esc(p.formula) + (p.valores ? ' = ' + esc(p.valores) : '') + '</div>' : '') +
        (p.fonte ? '<div class="fo">' + esc(p.fonte) + '</div>' : '') + '</div>';
    }).join('');
  }

  function aprender(html) {
    return daTela().aprender ? '<div class="aprender"><b>Por quê?</b> ' + html + '</div>' : '';
  }

  // Cabeçalho de tela: linha de contexto, título e texto de apoio (o texto aceita HTML do app)
  function cabeca(sobre, titulo, texto) {
    return '<div class="cabeca"><div class="sobre">' + esc(sobre) + '</div><h1>' + esc(titulo) + '</h1>' + (texto ? '<p>' + texto + '</p>' : '') + '</div>';
  }

  // Indicador: rótulo, valor e, se houver, uma linha de apoio
  function kpi(rotulo, valor, sub) {
    return '<div class="kpi-c"><span>' + rotulo + '</span><b class="num">' + valor + '</b>' + (sub ? '<span class="fraco">' + sub + '</span>' : '') + '</div>';
  }

  /* Bloco recolhível com frase-resumo. id (chave em U.aberto), n (número), titulo, frase, carga (valor à direita), rotuloCarga,
     corpo (função que devolve o HTML; só é chamada com o bloco aberto) */
  function bloco(id, n, titulo, frase, carga, rotuloCarga, corpo) {
    var aberto = !!(daTela().aberto || {})[id];
    return '<section class="bloco' + (aberto ? ' aberto' : '') + '" id="bloco-' + id + '">' +
      '<button type="button" class="bloco-cab" data-acao="bloco" data-bloco="' + id + '" aria-expanded="' + aberto + '">' +
        '<span class="n">' + n + '</span><span><span class="tit">' + titulo + '</span><span class="frase">' + esc(frase) + '</span></span>' +
        '<span class="carga num">' + carga + (rotuloCarga ? '<small>' + rotuloCarga + '</small>' : '') + '</span><span class="seta" aria-hidden="true">›</span>' +
      '</button>' + (aberto ? '<div class="bloco-corpo">' + corpo() + '</div>' : '') + '</section>';
  }

  /* Barras ordenadas da maior para a menor; cada linha abre a conta. lista = [{ chave, nome, valor }]; total = base do percentual;
     unidade = texto depois do valor; casas = casas decimais do valor (padrão 0) */
  function barras(lista, total, unidade, casas) {
    var max = 0, min = 0;
    lista.forEach(function (c) { max = Math.max(max, c.valor); min = Math.min(min, c.valor); });
    var faixa = (max - min) || 1, zero = (-min / faixa) * 100;
    var ordenado = lista.slice().sort(function (a, b) { return b.valor - a.valor; });
    return '<div class="barras">' + ordenado.map(function (c) {
      var larg = Math.abs(c.valor) / faixa * 100;
      var estilo = c.valor >= 0 ? 'left:' + zero.toFixed(2) + '%;width:' + larg.toFixed(2) + '%' : 'left:' + (zero - larg).toFixed(2) + '%;width:' + larg.toFixed(2) + '%';
      return '<div class="linha-b" data-acao="conta" data-chave="' + c.chave + '" role="button" tabindex="0" title="Abrir a conta">' +
        '<span class="nome">' + esc(c.nome) + '</span>' +
        '<span class="trilho"><span class="eixo" style="left:' + zero.toFixed(2) + '%"></span><span class="barra' + (c.valor < 0 ? ' neg' : '') + '" style="' + estilo + '"></span></span>' +
        '<span class="v">' + f.num(c.valor, casas || 0) + (unidade ? ' ' + unidade : '') + '</span><span class="p">' + f.num(c.valor / total * 100, 0) + ' %</span></div>';
    }).join('') + '</div>';
  }

  // Os mesmos passos da gaveta, em tabela, para a folha do memorial
  function tabPassos(lista) {
    return '<table class="passos-t"><thead><tr><th>Passo</th><th>Fórmula e valores</th><th class="num">Resultado</th><th>Fonte</th></tr></thead><tbody>' +
      lista.map(function (p) {
        return '<tr><td>' + esc(p.passo) + '</td><td class="f">' + esc(p.formula) + (p.valores ? ' = ' + esc(p.valores) : '') + '</td><td class="num">' + esc(p.resultado) + '</td><td>' + esc(p.fonte) + '</td></tr>';
      }).join('') + '</tbody></table>';
  }

  /* Lista de cartões do celular (v0.4.0): oculta no computador (o app desenha também a tabela, marcada com .so-computador).
     itens = [{ href (tela que o cartão abre; sem href o cartão não é link), titulo, sub (texto depois do título),
     valores: [{ r (rótulo), v (valor já formatado), u (unidade) }] (valor vazio ou "—" não aparece), situacao (HTML do app),
     destaque (bool: barra lateral, como o circuito crítico) }] */
  function cartoes(itens) {
    return '<ul class="cel-cartoes">' + itens.map(function (x) {
      var vals = (x.valores || []).filter(function (v) { return v && v.v !== undefined && v.v !== null && v.v !== '' && v.v !== '—'; }).map(function (v) {
        return '<span><small>' + esc(v.r) + '</small>' + esc(v.v) + (v.u ? ' ' + esc(v.u) : '') + '</span>';
      }).join('');
      var tag = x.href ? 'a' : 'div', corpo = '<span class="cel-c-tit"><b>' + esc(x.titulo) + '</b>' + (x.sub ? ' <span>· ' + esc(x.sub) + '</span>' : '') + '</span>' +
        (x.href ? '<span class="cel-c-seta" aria-hidden="true">›</span>' : '') + (vals ? '<span class="cel-c-vals num">' + vals + '</span>' : '') +
        (x.situacao ? '<span class="cel-c-sit">' + x.situacao + '</span>' : '');
      return '<li><' + tag + ' class="cel-cartao' + (x.destaque ? ' destaque' : '') + '"' + (x.href ? ' href="' + esc(x.href) + '"' : '') + '>' + corpo + '</' + tag + '></li>';
    }).join('') + '</ul>';
  }

  H.ui.c = { selo: selo, campo: campo, texto: texto, seletor: seletor, segmentado: segmentado, calculado: calculado, passos: passos, aprender: aprender,
             cabeca: cabeca, kpi: kpi, bloco: bloco, barras: barras, tabPassos: tabPassos, cartoes: cartoes };
})(window.HVAC);

</script>
<script>
/* ==== plataforma v0.5.1: js/interface/casca.js ==== */
/* Plataforma HVAC. Casca comum dos apps: estado, armazenamento, rotas, trilha, faixa de resultado, gaveta, janela, paleta de comandos,
   tema, modo aprendizado, arquivo de projeto com relatório de importação e impressão do memorial; desde a v0.4.0, o celular
   (Menu, barra de passos, Voltar, dica por toque, tabelas que rolam, memorial em escala, teclado), só com a tela estreita.
   Tudo o que é próprio do app vem do manifesto H.app (contrato em docs\GUIA_INTERFACE.md). A casca não conhece motor nenhum:
   só chama as funções do manifesto. Carrega depois de componentes.js e antes dos arquivos do app; o manifesto é lido em iniciar(). */
(function (H) {
  'use strict';
  var f = H.util.fmt, esc = f.esc;
  var CHAVE_PREF = 'hvac.preferencias.v1';     // tema e modo aprendizado: a mesma chave em todos os apps

  var A = null;                               // manifesto do app (H.app)
  var E = null;                               // projeto (o que vai para o arquivo)
  var U = H.ui.U = {                          // estado da tela (não vai para o arquivo); o app acrescenta os seus campos em H.app.estado
    tela: 'inicio', temIndice: false, aberto: {}, aprender: false, tema: 'claro', erros: {}, delta: 0, sobre: null, paleta: null
  };
  var clicarDepois = null;                    // seletor do parâmetro de teste ?clicar=, à espera do próximo desenho
  var digitarDepois = null;                   // "<id>:<valor>" do parâmetro de teste ?digitar=, à espera do próximo desenho
  var despejar = false;                       // parâmetro de teste ?despejar=1: o texto do arquivo vai para a página a cada desenho
  function tem(o, k) { return !!o && Object.prototype.hasOwnProperty.call(o, k); }

  // ------------------------------------------------------------ armazenamento (o app funciona sem ele)
  function guardar() { try { localStorage.setItem(A.chave, JSON.stringify(E)); } catch (e) { /* sem armazenamento: segue em memória */ } }
  function guardarPref() { try { localStorage.setItem(CHAVE_PREF, JSON.stringify({ aprender: U.aprender, tema: U.tema })); } catch (e) { /* idem */ } }
  function contar(rel, nivel) { var n = 0; rel.forEach(function (x) { if (x.nivel === nivel) n++; }); return n; }
  // O relatório abre sozinho quando o arquivo veio de formato anterior ou quando algum valor foi substituído
  function pedeRelatorio(r) { return r.versaoOrigem < A.arquivo.versao || contar(r.relatorio, 'substituido') > 0; }
  function carregar() {
    try {
      var p = JSON.parse(localStorage.getItem(CHAVE_PREF) || 'null');
      if (p) { U.aprender = !!p.aprender; U.tema = p.tema === 'escuro' ? 'escuro' : 'claro'; }
      else if (window.matchMedia && window.matchMedia('(prefers-color-scheme: dark)').matches) U.tema = 'escuro';
      var s = JSON.parse(localStorage.getItem(A.chave) || 'null');
      if (s) {
        var r = A.arquivo.abrir(s);
        if (r.ok) {
          // mesmo caminho de importarTexto: relatório guardado e aberto na primeira tela quando houve conversão de formato ou substituição
          U.mostrarNaAbertura = pedeRelatorio(r);
          if (U.mostrarNaAbertura) U.importacao = { nome: 'projeto guardado no navegador', versaoOrigem: r.versaoOrigem, relatorio: r.relatorio, quando: fmtQuando() };
          return r.projeto;
        }
      }
    } catch (e) { /* dado ilegível: abre o exemplo */ }
    return A.arquivo.exemplo();
  }

  // ------------------------------------------------------------ importação (arquivo de projeto e parâmetro de teste ?importar=)
  function fmtQuando() {
    var d = new Date(), z = function (n) { return ('0' + n).slice(-2); };
    return z(d.getDate()) + '/' + z(d.getMonth() + 1) + '/' + d.getFullYear() + ' ' + z(d.getHours()) + ':' + z(d.getMinutes());
  }
  function htmlNaoAbriu(motivo) {
    return '<h2>Não foi possível abrir</h2><p>' + esc(motivo) + '</p><div class="acoes" style="margin-top:12px"><button class="botao prim" data-acao="fechar">Fechar</button></div>';
  }
  /* Abre o projeto lido do texto do arquivo. opc.semGuardar: não grava no localStorage (parâmetro de teste); opc.irParaProjeto: navega
     à rota de abertura do app (A.arquivo.rotaAoAbrir, padrão "projeto"). Devolve true quando abriu. */
  function importarTexto(texto, nome, opc) {
    opc = opc || {};
    var obj, r, destino = A.arquivo.rotaAoAbrir || 'projeto';
    try { obj = JSON.parse(texto); } catch (e) { U.sobre = { tipo: 'janela', html: htmlNaoAbriu('O arquivo escolhido não é um arquivo JSON válido.') }; return false; }
    r = A.arquivo.abrir(obj);
    if (!r.ok) { U.sobre = { tipo: 'janela', html: htmlNaoAbriu(r.motivo) }; return false; }
    E = r.projeto; U.delta = 0; U.erros = {};
    U.importacao = { nome: nome || 'arquivo', versaoOrigem: r.versaoOrigem, relatorio: r.relatorio, quando: fmtQuando() };
    if (!opc.semGuardar) guardar();
    var mostrar = pedeRelatorio(r);
    if (opc.irParaProjeto && U.tela !== destino) { U.mostrarImportacao = mostrar; location.hash = '#/' + destino; }
    else if (mostrar) U.sobre = { tipo: 'janela', html: htmlImportacao() };
    return true;
  }
  // Linhas do relatório: { onde, campo, nivel ('info' | 'convertido' | 'mantido' | 'substituido'), valorArquivo, valorAdotado, motivo }
  var SELO_NIVEL = { substituido: ' <span class="selo alterado">alterado</span>', mantido: ' <span class="selo mantido">mantido</span>' };
  var NIVEL_TXT = { info: 'INFO', convertido: 'CONVERTIDO', mantido: 'MANTIDO', substituido: 'SUBSTITUÍDO' };
  var BOTOES_REL = '<div class="acoes" style="margin-top:12px"><button class="botao prim" data-acao="fechar">Fechar</button><button class="botao" data-acao="salvar-relatorio">Salvar relatório (.txt)</button></div>';
  function htmlLinhas(rel) {
    return '<div class="tabela-rolo" style="max-height:52vh;overflow:auto"><table><thead><tr><th>Onde</th><th>Campo</th><th>No arquivo</th><th>Adotado</th><th>Motivo</th></tr></thead><tbody>' +
      rel.map(function (x) {
        return '<tr><td>' + esc(x.onde) + '</td><td>' + esc(x.campo) + (tem(SELO_NIVEL, x.nivel) ? SELO_NIVEL[x.nivel] : '') + '</td><td>' + esc(x.valorArquivo) + '</td><td>' +
          esc(x.valorAdotado) + '</td><td>' + esc(x.motivo) + '</td></tr>';
      }).join('') + '</tbody></table></div>';
  }
  // "N conversões · N valores seus mantidos · N substituições"; o trecho dos mantidos só aparece quando há algum
  function contagem(rel) {
    var nc = contar(rel, 'convertido'), nm = contar(rel, 'mantido'), ns = contar(rel, 'substituido');
    return nc + (nc === 1 ? ' conversão' : ' conversões') + (nm ? ' · ' + nm + (nm === 1 ? ' valor seu mantido' : ' valores seus mantidos') : '') +
      ' · ' + ns + (ns === 1 ? ' substituição' : ' substituições');
  }
  function htmlImportacao() {
    var im = U.importacao, rel = im.relatorio;
    return '<h2>Relatório de importação</h2><p class="suave" style="margin-bottom:10px">Arquivo <b>' + esc(im.nome) + '</b> · formato da versão ' + im.versaoOrigem + ' → ' + A.arquivo.versao + ' · ' +
      contagem(rel) + ' · ' + esc(im.quando) + '</p>' +
      (rel.length ? htmlLinhas(rel) : '<p>Nenhuma alteração foi necessária.</p>') + BOTOES_REL;
  }
  /* Relatório avulso (H.ui.api.relatorio): a mesma janela do relatório do arquivo de projeto, para qualquer importação do app.
     r = { linhas, titulo, nome (arquivo de origem), resumo (frase em destaque), texto (conteúdo do .txt), arquivoTxt (nome do .txt), manter } */
  function htmlRelatorio(r) {
    return '<h2>' + esc(r.titulo) + '</h2><p class="suave" style="margin-bottom:10px">' + (r.nome ? 'Arquivo <b>' + esc(r.nome) + '</b> · ' : '') + contagem(r.linhas) + ' · ' + esc(r.quando) + '</p>' +
      (r.resumo ? '<p style="margin-bottom:10px"><b>' + esc(r.resumo) + '</b></p>' : '') +
      (r.linhas.length ? htmlLinhas(r.linhas) : (r.resumo ? '' : '<p>Nenhuma alteração foi necessária.</p>')) + BOTOES_REL;
  }
  function textoRelatorioAvulso(r) {
    var l = [r.titulo];
    if (r.nome) l.push('Arquivo: ' + r.nome);
    l.push(contagem(r.linhas) + ' · ' + r.quando);
    if (r.resumo) l.push(r.resumo);
    l.push('');
    r.linhas.forEach(function (x) {
      l.push('[' + (tem(NIVEL_TXT, x.nivel) ? NIVEL_TXT[x.nivel] : String(x.nivel)) + '] ' + x.onde + ' · ' + x.campo + ': no arquivo "' + x.valorArquivo + '", adotado "' + x.valorAdotado + '". ' + x.motivo);
    });
    return l.join('\r\n');
  }
  function abrirRelatorio(r) {
    r = r || {};
    var rel = { linhas: r.linhas || [], titulo: r.titulo || 'Relatório de importação', nome: r.nome || '', resumo: r.resumo || '', texto: r.texto, arquivoTxt: r.arquivoTxt, quando: fmtQuando() };
    U.sobre = { tipo: 'janela', html: htmlRelatorio(rel), manter: !!r.manter, relatorio: rel };
  }
  function nomeTxt(nome) { return String(nome).replace(/\.json$/i, '').replace(/[^\wÀ-ú]+/g, '_') + '_relatorio_importacao.txt'; }
  function baixar(conteudo, tipo, nome) {
    var a = document.createElement('a');
    a.href = URL.createObjectURL(new Blob([conteudo], { type: tipo }));
    a.download = nome;
    document.body.appendChild(a); a.click(); document.body.removeChild(a);
    setTimeout(function () { URL.revokeObjectURL(a.href); }, 1000);
  }
  // Salva o relatório que está na janela: o avulso (H.ui.api.relatorio), se for ele; senão, o do arquivo de projeto
  function salvarRelatorio() {
    var av = U.sobre && U.sobre.relatorio;
    if (av) { baixar('﻿' + (typeof av.texto === 'string' ? av.texto : textoRelatorioAvulso(av)), 'text/plain;charset=utf-8', av.arquivoTxt || nomeTxt(av.nome || 'relatorio')); return; }
    var im = U.importacao; if (!im) return;
    baixar('﻿' + A.arquivo.textoRelatorio({ relatorio: im.relatorio, versaoOrigem: im.versaoOrigem }, im.nome), 'text/plain;charset=utf-8',
      String(im.nome).replace(/\.json$/i, '').replace(/[^\wÀ-ú]+/g, '_') + '_relatorio_importacao.txt');
  }
  function decodificarBase64(b64) {
    var bin = atob(b64.replace(/-/g, '+').replace(/_/g, '/')), pct = '', i;
    for (i = 0; i < bin.length; i++) pct += '%' + ('0' + bin.charCodeAt(i).toString(16)).slice(-2);
    return decodeURIComponent(pct);
  }

  // ------------------------------------------------------------ rotas: #/tela/indice?chave=valor
  /* Parâmetros de endereço da casca (usados em testes e capturas): importar, bloco, tema, aprender, conta, clicar, digitar, despejar.
     Os do app ficam em A.parametros = { nome: function (valor, U) }; se o app declara "clicar", "digitar" ou "despejar", vale o dele
     e a casca não age nesse parâmetro. */
  function lerRota() {
    var h = (location.hash || '#/inicio').replace(/^#\/?/, ''), partes = h.split('?');
    var seg = partes[0].split('/');
    U.tela = tem(A.rotas, seg[0]) ? seg[0] : 'inicio';
    var rota = A.rotas[U.tela];
    if (rota.indice) U[rota.indice] = Math.max(0, parseInt(seg[1], 10) || 0);
    U.temIndice = !!rota.indice && /^\d+/.test(seg[1] || '');   // "#/rota/N" trouxe o índice; "#/rota" não (U[rota.indice] vale 0 nos dois casos)
    (partes[1] || '').split('&').forEach(function (par) {
      var ig = par.indexOf('='), kv = ig < 0 ? [par, ''] : [par.slice(0, ig), par.slice(ig + 1)];
      if (kv[0] === 'importar') {   // parâmetro de teste: JSON em base64 (UTF-8); passa pela mesma importação, sem gravar no localStorage
        try { importarTexto(decodificarBase64(kv[1]), '(parâmetro ?importar=)', { semGuardar: true }); }
        catch (e) { U.sobre = { tipo: 'janela', html: htmlNaoAbriu('O parâmetro ?importar= não contém um JSON em base64.') }; }
      }
      if (kv[0] === 'bloco') { U.aberto = {}; kv[1].split(',').forEach(function (b) { U.aberto[b] = true; }); }
      if (kv[0] === 'tema') U.tema = kv[1] === 'escuro' ? 'escuro' : 'claro';
      if (kv[0] === 'aprender') U.aprender = kv[1] === '1';
      if (tem(A.parametros, kv[0])) A.parametros[kv[0]](kv[1], U);
      if (kv[0] === 'conta') abrirConta(kv[1]);
      if (kv[0] === 'clicar' && !tem(A.parametros, 'clicar')) clicarDepois = kv[1];   // parâmetro de teste: clique depois do próximo desenho
      if (kv[0] === 'digitar' && !tem(A.parametros, 'digitar')) {                     // parâmetro de teste: digitação depois do próximo desenho
        try { digitarDepois = decodeURIComponent(kv[1]); } catch (e) { digitarDepois = null; }
      }
      if (kv[0] === 'despejar' && !tem(A.parametros, 'despejar')) despejar = kv[1] === '1';
    });
  }
  // ?digitar=<id do campo>:<valor>: escreve o valor no elemento e dispara o evento de alteração, que é o caminho de quem digita na tela;
  // texto sem ":" ou elemento ausente são ignorados
  function digitar(texto) {
    var i = texto.indexOf(':'), el = i > 0 ? document.getElementById(texto.slice(0, i)) : null;
    if (!el) return;
    el.value = texto.slice(i + 1);
    el.dispatchEvent(new Event('change', { bubbles: true }));
  }
  // ?despejar=1: o texto do arquivo de projeto, como seria salvo, num "pre" oculto de id "despejo", no fim da página
  function despejo() {
    var pre = document.getElementById('despejo');
    if (!pre) { pre = document.createElement('pre'); pre.id = 'despejo'; pre.hidden = true; document.body.appendChild(pre); }
    pre.textContent = textoArquivo();
  }
  // ?clicar=<seletor CSS>: clica no primeiro elemento que casa com o seletor; seletor inválido ou elemento ausente são ignorados
  function clicar(valor) {
    var el;
    try { el = document.querySelector(decodeURIComponent(valor)); } catch (e) { el = null; }
    if (el) el.click();
  }

  // ------------------------------------------------------------ desenho
  // Trilha: A.trilha = [{ r (rota), t (título), s: function (E, R) -> subtítulo, pend: function (E, R) -> bool }]; o número é a ordem
  function htmlTrilha(R) {
    var ativa = A.rotas[U.tela].passo || U.tela;
    return A.trilha.map(function (x, i) {
      var pend = x.pend ? !!x.pend(E, R) : false;
      return '<li><a href="#/' + x.r + '"' + (ativa === x.r ? ' aria-current="page"' : '') + (pend ? ' class="pend"' : '') + '><span class="n">' + (i + 1) +
        '</span><span><span class="t">' + esc(x.t) + '</span><span class="s">' + esc(x.s ? x.s(E, R) : '') + '</span></span></a></li>';
    }).join('');
  }

  /* Faixa de resultado, só nas rotas com faixa: true. A.faixa(E, R, U) devolve
     { itens: [{ rotulo, valor, sec (some em tela estreita) }], delta (texto da variação da última alteração, ou ''), link: { href, texto } } */
  function htmlFaixa(R) {
    if (!A.rotas[U.tela].faixa || !A.faixa) return '';
    var x = A.faixa(E, R, U);
    if (!x) return '';
    return '<div class="faixa-linha">' +
      x.itens.map(function (i) { return '<div class="item' + (i.sec ? ' sec' : '') + '"><span>' + esc(i.rotulo) + '</span><b>' + esc(i.valor) + '</b></div>'; }).join('') +
      (x.delta ? '<div class="delta" role="status">' + esc(x.delta) + '</div>' : '') +
      (x.link ? '<a href="' + esc(x.link.href) + '">' + esc(x.link.texto) + '</a>' : '') + '</div>';
  }

  function desenhar(focoId) {
    var R = A.calcular ? A.calcular(E) : null, rota = A.rotas[U.tela], html;
    document.documentElement.setAttribute('data-tema', U.tema);
    html = rota.tela(E, U, R);
    var main = document.getElementById('tela');
    main.className = rota.larga ? 'larga' : '';
    main.innerHTML = html;
    document.getElementById('trilha').innerHTML = htmlTrilha(R);
    var hf = htmlFaixa(R);
    document.getElementById('faixa').innerHTML = hf;
    document.getElementById('faixa').className = hf ? 'faixa' : 'oculto';
    document.getElementById('b-aprender').setAttribute('aria-pressed', U.aprender);
    document.getElementById('b-tema').textContent = U.tema === 'escuro' ? 'Tema claro' : 'Tema escuro';
    document.title = A.titulo ? A.titulo(E) : ((E.projeto && E.projeto.nome || 'Projeto') + ' · ' + A.nome);
    desenharSobre();
    ajustarCelular(R);
    if (focoId) {
      var el = document.getElementById(focoId);
      if (el) { el.focus(); if (el.select && el.tagName === 'INPUT') el.select(); }
    }
    // A.depoisDeDesenhar(E, U, R): a tela acabou de ser refeita (o app liga o que depende dos elementos dela, como o arraste de uma planta)
    if (A.depoisDeDesenhar) A.depoisDeDesenhar(E, U, R);
    if (despejar) despejo();
    if (digitarDepois !== null) { var dig = digitarDepois; digitarDepois = null; setTimeout(function () { digitar(dig); }, 0); }   // antes do clique
    if (clicarDepois !== null) { var sel = clicarDepois; clicarDepois = null; setTimeout(function () { clicar(sel); }, 0); }
  }

  // Camada sobre a tela: gaveta (fonte ou conta), janela (modelos, relatório, ajuda), paleta de comandos
  function desenharSobre() {
    var alvo = document.getElementById('sobre'), s = '';
    if (U.sobre) {
      s = '<div class="veu" data-acao="fechar"></div>';
      if (U.sobre.tipo === 'gaveta') {
        s += '<aside class="gaveta" role="dialog" aria-modal="true" aria-label="' + esc(U.sobre.titulo) + '"><header><div><div class="fraco">' + esc(U.sobre.sobre) + '</div><h2>' + esc(U.sobre.titulo) + '</h2>' +
          (U.sobre.valor ? '<div class="valor-g num">' + esc(U.sobre.valor) + '</div>' : '') + '</div><button class="x" data-acao="fechar" aria-label="Fechar" id="b-fechar">×</button></header>' +
          '<div class="corpo">' + U.sobre.html + '</div></aside>';
      } else if (U.sobre.tipo === 'janela') {
        s += '<div class="janela" role="dialog" aria-modal="true">' + U.sobre.html + '</div>';
      } else if (U.sobre.tipo === 'paleta') {
        s += '<div class="janela paleta" role="dialog" aria-modal="true" aria-label="Comandos"><input id="paleta-busca" type="text" placeholder="' + esc(A.paletaDica || 'Digite um comando') + '" autocomplete="off" value="' + esc(U.sobre.busca) + '">' +
          '<ul>' + comandosFiltrados().map(function (c, i) {
            return '<li><button data-acao="comando" data-i="' + i + '"' + (i === U.sobre.sel ? ' class="ativo"' : '') + '><span>' + esc(c.t) + '</span>' + (c.k ? '<kbd>' + c.k + '</kbd>' : '') + '</button></li>';
          }).join('') + '</ul></div>';
      }
    }
    alvo.innerHTML = s;
    voltarDoAparelho();
  }

  function abrirFonte(texto) {
    U.sobre = { tipo: 'gaveta', sobre: 'Fonte do valor', titulo: 'De onde vem', valor: '', html: '<div class="passo"><div class="fo" style="font-size:14px">' + esc(texto) + '</div></div>' };
  }
  // A.conta(chave, E, U) devolve { sobre (linha de contexto), titulo, valor (texto), html (os passos) }, ou nada quando a chave não existe
  function abrirConta(chave) {
    var c = A.conta ? A.conta(chave, E, U) : null;
    if (!c) return;
    U.sobre = { tipo: 'gaveta', sobre: c.sobre, titulo: c.titulo, valor: c.valor, html: c.html };
  }
  function htmlAjuda() {
    return '<h2>Ajuda</h2>' + A.ajuda.map(function (x) { return '<h3 style="margin:14px 0 6px">' + esc(x.titulo) + '</h3><p class="suave">' + x.html + '</p>'; }).join('') +
      '<div class="acoes" style="margin-top:14px"><button class="botao prim" data-acao="fechar">Fechar</button></div>';
  }

  // ------------------------------------------------------------ comandos (paleta e atalhos)
  function rotaQueImprime() { var k; for (k in A.rotas) if (tem(A.rotas, k) && A.rotas[k].imprime) return k; return null; }
  function comandos() {
    var lista = A.trilha.map(function (x) { return { t: 'Ir para ' + x.t, fn: function () { location.hash = '#/' + x.r; } }; });
    if (A.comandos) lista = lista.concat(A.comandos(E, U));
    lista.push({ t: U.aprender ? 'Desligar o modo aprendizado' : 'Ligar o modo aprendizado', fn: function () { U.aprender = !U.aprender; guardarPref(); } });
    lista.push({ t: U.tema === 'escuro' ? 'Usar tema claro' : 'Usar tema escuro', fn: function () { U.tema = U.tema === 'escuro' ? 'claro' : 'escuro'; guardarPref(); } });
    if (rotaQueImprime()) lista.push({ t: 'Gerar PDF do memorial', fn: gerarPdf });
    lista.push({ t: 'Salvar arquivo do projeto', fn: salvarArquivo });
    lista.push({ t: 'Abrir arquivo de projeto', fn: function () { document.getElementById('arquivo').click(); } });
    if (A.ajuda && A.ajuda.length) lista.push({ t: 'Abrir a ajuda', fn: function () { U.sobre = { tipo: 'janela', html: htmlAjuda() }; } });
    return lista;
  }
  function comandosFiltrados() {
    var b = (U.sobre && U.sobre.busca || '').toLowerCase();
    return comandos().filter(function (c) { return c.t.toLowerCase().indexOf(b) >= 0; });
  }
  function abrirPaleta() { U.sobre = { tipo: 'paleta', busca: '', sel: 0 }; desenharSobre(); document.getElementById('paleta-busca').focus(); }

  function gerarPdf() {
    var r = rotaQueImprime();
    if (!r) return;
    if (U.tela !== r) { location.hash = '#/' + r; setTimeout(function () { window.print(); }, 150); }
    else window.print();
  }
  /* Texto do arquivo de projeto como é salvo: o projeto, o envelope (formato, versaoFormato, versaoApp e, logo depois, versaoPlataforma)
     e os blocos que A.arquivo.aoSalvar(E, R) devolver (ex.: { resultados: {...} }). Os blocos entram só nesta cópia: E não os recebe.
     Bloco com nome de chave do envelope é ignorado. Se aoSalvar lançar erro, o arquivo sai sem os blocos e o erro aparece na página. */
  var ENVELOPE = ['formato', 'versaoFormato', 'versaoApp', 'versaoPlataforma'];
  function textoArquivo() {
    var obj = {}, blocos = null, k;
    E.formato = A.arquivo.formato; E.versaoFormato = A.arquivo.versao; E.versaoApp = H.versao;
    for (k in E) {
      if (!tem(E, k) || k === 'versaoPlataforma') continue;
      obj[k] = E[k];
      if (k === 'versaoApp') obj.versaoPlataforma = H.plataforma.versao;
    }
    if (A.arquivo.aoSalvar) {
      try { blocos = A.arquivo.aoSalvar(E, A.calcular ? A.calcular(E) : null); }
      catch (e) { blocos = null; setTimeout(function () { throw e; }, 0); }
    }
    if (blocos && typeof blocos === 'object') for (k in blocos) if (tem(blocos, k) && ENVELOPE.indexOf(k) < 0) obj[k] = blocos[k];
    return JSON.stringify(obj, null, 2);
  }
  function salvarArquivo() {
    var nome = A.arquivo.nome ? A.arquivo.nome(E) : (E.projeto.nome || 'projeto').replace(/[^\wÀ-ú]+/g, '_') + '_' + E.projeto.revisao + '.json';
    baixar(textoArquivo(), 'application/json', nome);
  }

  // ------------------------------------------------------------ alterações do projeto
  /* Caminho de um campo: "projeto.x.y" ou "amb.N.x.y" (N = índice em E.ambientes). App com outra raiz declara A.alvo(caminho, E) -> { o, k }. */
  function alvo(caminho) {
    if (A.alvo) return A.alvo(caminho, E);
    var ps = caminho.split('.'), o = ps[0] === 'amb' ? E.ambientes[+ps[1]] : E.projeto;
    for (var i = ps[0] === 'amb' ? 2 : 1; i < ps.length - 1; i++) o = o[ps[i]];
    return { o: o, k: ps[ps.length - 1] };
  }
  /* A.medida(E): o número cuja variação a faixa mostra; A.aoAlterar(caminho, E, anterior): ajustes em cadeia do app depois de cada
     alteração; anterior é o valor que o campo tinha antes dela (objeto ou lista: a mesma referência, sem cópia) */
  function alterar(caminho, fn) {
    var antes = A.medida ? A.medida(E) : 0;
    var t = alvo(caminho), anterior = t.o ? t.o[t.k] : undefined;
    fn(t);
    if (A.aoAlterar) A.aoAlterar(caminho, E, anterior);
    U.delta = A.medida ? A.medida(E) - antes : 0;
    guardar();
  }

  document.addEventListener('change', function (ev) {
    var el = ev.target, caminho = el.getAttribute && el.getAttribute('data-caminho');
    if (el.id === 'arquivo') return abrirArquivo(el);
    // seletor de arquivo de projeto de qualquer lugar (Menu do celular ou tela do app), marcado com data-arquivo-projeto (v0.4.0)
    if (el.hasAttribute && el.hasAttribute('data-arquivo-projeto') && el.type === 'file') { if (U.sobre && U.sobre.menu) U.sobre = null; return abrirArquivo(el); }
    // data-acao-sel: a ação do seletor no lugar da gravação do campo; não exige data-caminho (seletor que só muda o estado da tela)
    var acaoSel = el.getAttribute && el.getAttribute('data-acao-sel');
    if (acaoSel && acao(acaoSel)) { el.setAttribute('data-valor', el.value); acao(acaoSel)(el); setTimeout(function () { desenhar(el.id || null); }, 0); return; }
    if (!caminho) return;
    var tipo = el.getAttribute('data-tipo'), comSinal = el.hasAttribute('data-negativo');   // data-negativo: o campo aceita número abaixo de zero
    alterar(caminho, function (t) {
      if (tipo === 'txt' || tipo === 'sel') { t.o[t.k] = el.value; return; }
      var txt = el.value.trim();
      if (txt === '') {
        if (el.hasAttribute('data-anulavel')) { t.o[t.k] = null; delete U.erros[el.id]; }
        else U.erros[el.id] = 'Preencha este campo.';
        return;
      }
      var v = f.ler(txt);
      if (isNaN(v) || (v < 0 && !comSinal)) {
        U.erros[el.id] = comSinal ? 'Digite um número (use vírgula para decimais).' : 'Digite um número maior ou igual a zero (use vírgula para decimais).';
        return;
      }
      // A.validar(caminho, v, E): texto do erro, ou '' quando o valor serve (limites próprios do app)
      var erro = A.validar ? A.validar(caminho, v, E) : '';
      if (erro) { U.erros[el.id] = erro; return; }
      if (tipo === 'int') v = Math.round(v);
      // A.ajustar(caminho, v, E): valor final (o app pode limitar o valor e acertar campos ligados a ele)
      if (A.ajustar) v = A.ajustar(caminho, v, E);
      delete U.erros[el.id];
      t.o[t.k] = v;
    });
    // Redesenha depois que o foco chegou ao próximo campo, e devolve o foco a ele
    setTimeout(function () {
      var ativo = document.activeElement;
      desenhar(ativo && ativo.id && ativo !== document.body ? ativo.id : null);
    }, 0);
  });

  function abrirArquivo(el) {
    var arq = el.files && el.files[0];
    if (!arq) return;
    var leitor = new FileReader();
    leitor.onload = function () {
      var abriu = importarTexto(String(leitor.result).replace(/^﻿/, ''), arq.name, { irParaProjeto: true });
      if (!abriu || !U.mostrarImportacao) desenhar();   // com navegação, o redesenho vem do hashchange
      el.value = '';
    };
    leitor.readAsText(arq);
  }

  // Ações da casca (data-acao). As do app ficam em A.acoes e têm precedência; a do app pode chamar a da casca por H.ui.api.acoes.
  var ACOES = {
    fonte: function (el) { abrirFonte(el.getAttribute('data-fonte')); },
    conta: function (el) { abrirConta(el.getAttribute('data-chave')); },
    fechar: function () { U.sobre = null; },
    bloco: function (el) { var b = el.getAttribute('data-bloco'); U.aberto[b] = !U.aberto[b]; },
    voltar: function (el) { alterar(el.getAttribute('data-caminho'), function (t) { t.o[t.k] = null; }); return null; },
    definir: function (el) {
      var v = el.getAttribute('data-valor');
      alterar(el.getAttribute('data-caminho'), function (t) { t.o[t.k] = el.hasAttribute('data-booleano') ? v === 'sim' : el.hasAttribute('data-numerico') ? Number(v) : v; });
    },
    'ver-importacao': function () { if (U.importacao) U.sobre = { tipo: 'janela', html: htmlImportacao() }; },
    'salvar-relatorio': salvarRelatorio,
    ir: function (el) { location.hash = el.getAttribute('data-rota'); },
    aprender: function () { U.aprender = !U.aprender; guardarPref(); },
    tema: function () { U.tema = U.tema === 'escuro' ? 'claro' : 'escuro'; guardarPref(); },
    paleta: function () { U.sobre = { tipo: 'paleta', busca: '', sel: 0 }; return 'paleta-busca'; },
    comando: function (el) { var c = comandosFiltrados()[+el.getAttribute('data-i')]; U.sobre = null; if (c) c.fn(); },
    pdf: gerarPdf,
    salvar: salvarArquivo,
    'abrir-arquivo': function () { document.getElementById('arquivo').click(); },
    ajuda: function () { if (A.ajuda && A.ajuda.length) U.sobre = { tipo: 'janela', html: htmlAjuda() }; },
    menu: function () { U.sobre = { tipo: 'janela', html: htmlMenu(), menu: true }; },        // celular (v0.4.0)
    passos: function () { U.sobre = { tipo: 'janela', html: htmlListaPassos() }; },           // celular: lista dos passos

    exemplo: function () {
      if (window.confirm('Substituir o projeto aberto pelo exemplo?')) { E = A.arquivo.exemplo(); U.delta = 0; U.erros = {}; guardar(); }
    }
  };
  function acao(nome) { return tem(A.acoes, nome) ? A.acoes[nome] : tem(ACOES, nome) ? ACOES[nome] : null; }

  document.addEventListener('click', function (ev) {
    var el = ev.target.closest ? ev.target.closest('[data-acao]') : null;
    // link da camada para a tela que já está aberta (lista dos passos, Menu): não há troca de endereço, então a camada fecha aqui
    var lk = !el && celular() && ev.target.closest ? ev.target.closest('#sobre a[href^="#"]') : null;
    if (lk && lk.getAttribute('href') === location.hash) { U.sobre = null; desenharSobre(); return; }
    if (!el) return;
    var fn = acao(el.getAttribute('data-acao'));
    if (!fn) return;
    if (U.sobre && U.sobre.menu && el.closest('.cel-lista-menu') && el.getAttribute('data-acao') !== 'fechar') U.sobre = null;   // o Menu fecha antes da ação
    var foco = fn(el);
    desenhar(typeof foco === 'string' ? foco : (U.sobre && U.sobre.tipo === 'gaveta' ? 'b-fechar' : null));
  });

  document.addEventListener('keydown', function (ev) {
    var el = ev.target, tecla = (ev.key || '').toLowerCase(), i, at;
    if ((ev.ctrlKey || ev.metaKey) && tecla === 'k') { ev.preventDefault(); abrirPaleta(); return; }
    // Atalhos do app: A.atalhos = [{ tecla (com Ctrl), quando: function (U) -> bool, fn }]
    if ((ev.ctrlKey || ev.metaKey) && A.atalhos) {
      for (i = 0; i < A.atalhos.length; i++) {
        at = A.atalhos[i];
        if (tecla === at.tecla && (!at.quando || at.quando(U))) { ev.preventDefault(); at.fn(E, U); return; }
      }
    }
    if (ev.key === 'Escape' && U.sobre) { U.sobre = null; desenharSobre(); return; }
    if (U.sobre && U.sobre.tipo === 'paleta') {
      var n = comandosFiltrados().length;
      if (ev.key === 'ArrowDown') { ev.preventDefault(); U.sobre.sel = Math.min(n - 1, U.sobre.sel + 1); desenharSobre(); focoPaleta(); }
      else if (ev.key === 'ArrowUp') { ev.preventDefault(); U.sobre.sel = Math.max(0, U.sobre.sel - 1); desenharSobre(); focoPaleta(); }
      else if (ev.key === 'Enter') { ev.preventDefault(); var c = comandosFiltrados()[U.sobre.sel]; U.sobre = null; if (c) c.fn(); desenhar(); }
      return;
    }
    // Enter em um campo avança para o próximo, como em planilha
    if (ev.key === 'Enter' && el.tagName === 'INPUT' && el.hasAttribute('data-caminho')) {
      var campos = Array.prototype.slice.call(document.querySelectorAll('#tela input[data-caminho], #tela select[data-caminho]'));
      var prox = campos[campos.indexOf(el) + 1];
      if (prox) { ev.preventDefault(); prox.focus(); }
      return;
    }
    // Elementos clicáveis que não são botão (faces de um croqui, linhas de barra) também respondem ao teclado
    if ((ev.key === 'Enter' || ev.key === ' ') && el.hasAttribute && el.hasAttribute('data-acao') && el.tagName !== 'BUTTON' && el.tagName !== 'A') {
      ev.preventDefault(); el.dispatchEvent(new MouseEvent('click', { bubbles: true }));
    }
  });
  function focoPaleta() { var b = document.getElementById('paleta-busca'); if (b) { b.focus(); b.setSelectionRange(b.value.length, b.value.length); } }

  document.addEventListener('input', function (ev) {
    if (ev.target.id === 'paleta-busca' && U.sobre) { U.sobre.busca = ev.target.value; U.sobre.sel = 0; desenharSobre(); focoPaleta(); }
  });

  window.addEventListener('hashchange', function () {
    var mostrar = U.mostrarImportacao; U.mostrarImportacao = false;
    var mantida = U.sobre && U.sobre.manter ? U.sobre : null;   // janela aberta com { manter: true }: sobrevive a esta troca de endereço, uma vez
    U.sobre = null; U.delta = 0; lerRota();
    if (mostrar && U.importacao && !U.sobre) U.sobre = { tipo: 'janela', html: htmlImportacao() };   // importação de arquivo: a janela abre depois da troca de rota
    if (mantida && !U.sobre) { mantida.manter = false; U.sobre = mantida; }                          // a janela da casca, quando há, prevalece
    desenhar(); window.scrollTo(0, 0);
  });

  // ------------------------------------------------------------ celular (v0.4.0; especificação da sessão M0, itens C1 a C17)
  /* Tudo aqui só age com a tela estreita (até 760 px, só na tela): na tela larga a página fica igual à de antes, também por dentro.
     Os elementos novos (botão Menu, barra de passos, balão de dica) vêm de pagina.js e nascem ocultos (base.css). */
  var estreita = window.matchMedia ? window.matchMedia('screen and (max-width: 760px)') : { matches: false };
  function celular() { return !!estreita.matches; }
  var imprimindo = false;                     // a troca de mídia durante a impressão não redesenha a tela
  window.addEventListener('beforeprint', function () { imprimindo = true; });
  window.addEventListener('afterprint', function () { imprimindo = false; });

  // Menu (C1, C2): o que estava no topo e na paleta, em botões de 44 px; o seletor de arquivo fica sobre o botão (C12)
  function htmlMenu() {
    return '<h2>Menu</h2><p class="fraco" style="margin:2px 0 12px">' + esc(A.nome) + (A.rotuloVersao ? ' · ' + esc(A.rotuloVersao) : '') + '</p>' +
      '<div class="cel-lista-menu">' +
        '<button type="button" class="botao prim" data-acao="salvar">Salvar arquivo do projeto</button>' +
        '<label class="botao arquivo-projeto">Abrir arquivo de projeto<input type="file" data-arquivo-projeto accept=".json,application/json"></label>' +
        (rotaQueImprime() ? '<button type="button" class="botao" data-acao="pdf">Gerar PDF do memorial</button>' : '') +
        '<button type="button" class="botao" data-acao="tema">' + (U.tema === 'escuro' ? 'Usar tema claro' : 'Usar tema escuro') + '</button>' +
        '<button type="button" class="botao" data-acao="aprender">' + (U.aprender ? 'Desligar o modo aprendizado' : 'Ligar o modo aprendizado') + '</button>' +
        (A.ajuda && A.ajuda.length ? '<button type="button" class="botao" data-acao="ajuda">Ajuda</button>' : '') +
        (tem(A.rotas, 'referencias') ? '<a class="botao" href="#/referencias">Referências</a>' : '') +
        '<button type="button" class="botao" data-acao="paleta">Todos os comandos</button>' +
        '<button type="button" class="botao leve" data-acao="fechar">Fechar</button>' +
      '</div>';
  }

  // Barra de passos embaixo (C3): anterior · atual (abre a lista dos passos) · próximo; rota fora da trilha mostra "Ver os passos"
  function indicePasso() {
    var ativa = A.rotas[U.tela].passo || U.tela, k;
    for (k = 0; k < A.trilha.length; k++) if (A.trilha[k].r === ativa) return k;
    return -1;
  }
  function htmlPassos(R) {
    var tr = A.trilha, i = indicePasso(), x = i >= 0 ? tr[i] : null, meio;
    function lado(j, seta, rot) {
      if (j < 0 || j >= tr.length) return '<span class="vazio" aria-hidden="true">' + seta + '</span>';
      return '<a href="#/' + tr[j].r + '" aria-label="' + rot + ': ' + esc(tr[j].t) + '">' + seta + '<small>' + esc(tr[j].t) + '</small></a>';
    }
    if (x) {
      meio = '<button type="button" class="atual" id="cel-lista-passos" data-acao="passos" aria-label="Ver todos os passos"><small>Passo ' + (i + 1) + ' de ' + tr.length + '</small>' +
        '<b>' + esc(x.t) + '</b><small' + (x.pend && x.pend(E, R) ? ' class="pend"' : '') + '>' + esc(x.s ? x.s(E, R) : '') + '</small></button>';
    } else {
      meio = '<button type="button" class="atual" id="cel-lista-passos" data-acao="passos"><small>' + (U.tela === 'inicio' ? 'Início' : 'Fora da trilha') + '</small><b>Ver os passos</b></button>';
    }
    return lado(i < 0 ? -1 : i - 1, '‹', 'Passo anterior') + meio + lado(i < 0 ? 0 : i + 1, '›', 'Próximo passo');
  }
  function htmlListaPassos() {
    return '<h2>Passos do projeto</h2><ol class="trilha cel-trilha">' + htmlTrilha(A.calcular ? A.calcular(E) : null) + '</ol>' +
      '<div class="acoes" style="margin-top:12px"><a class="botao" href="#/inicio">Início</a>' + (tem(A.rotas, 'referencias') ? '<a class="botao" href="#/referencias">Referências</a>' : '') +
      '<button type="button" class="botao leve" data-acao="fechar">Fechar</button></div>';
  }

  // Tabelas de leitura (C13): tabela solta ganha o quadro que rola (fora da folha e das tabelas empilháveis) e o aviso quando não cabe
  function quadrosDeLeitura() {
    Array.prototype.forEach.call(document.querySelectorAll('#tela table'), function (t) {
      if (t.closest('.folha') || t.classList.contains('empilha')) return;
      var rolo = t.closest('.tabela-rolo');
      if (!rolo) { rolo = document.createElement('div'); rolo.className = 'tabela-rolo'; t.parentNode.insertBefore(rolo, t); rolo.appendChild(t); }
      var antes = rolo.previousElementSibling;
      if (rolo.scrollWidth > rolo.clientWidth + 1 && !(antes && antes.classList.contains('cel-rolar'))) {
        rolo.insertAdjacentHTML('beforebegin', '<p class="cel-rolar">Arraste a tabela para o lado para ver as outras colunas</p>');
      }
    });
  }

  // Memorial em escala (C14): na rota que imprime, cada folha é desenhada na largura do papel (o max-width dela) e encolhida até caber
  function folhasEmEscala() {
    if (!A.rotas[U.tela].imprime) return;
    Array.prototype.forEach.call(document.querySelectorAll('#tela .folha'), function (f) {
      if (f.parentNode.closest('.folha') || f.parentNode.classList.contains('cel-moldura')) return;
      var papel = parseFloat(window.getComputedStyle(f).maxWidth), m = document.createElement('div');
      m.className = 'cel-moldura';
      f.parentNode.insertBefore(m, f); m.appendChild(f);
      f.style.width = (papel > 0 && isFinite(papel) ? papel : 800) + 'px';
    });
    escalarFolhas();
  }
  function escalarFolhas() {
    Array.prototype.forEach.call(document.querySelectorAll('#tela .cel-moldura'), function (m) {
      var f = m.firstElementChild, s;
      if (!f) return;
      if (!celular() || m.classList.contains('real')) { f.style.transform = ''; m.style.height = ''; return; }
      s = Math.min(1, m.clientWidth / f.offsetWidth);
      f.style.transform = 'scale(' + s + ')';
      m.style.height = Math.ceil(f.offsetHeight * s) + 'px';
    });
  }
  window.addEventListener('resize', function () { if (celular()) escalarFolhas(); });

  // Depois de cada desenho: barra de passos, quadros das tabelas e folha em escala; na tela larga, só garante a barra vazia
  function ajustarCelular(R) {
    var nav = document.getElementById('cel-passos');
    if (!celular()) { if (nav && nav.firstChild) nav.innerHTML = ''; return; }
    if (nav) nav.innerHTML = htmlPassos(R);
    quadrosDeLeitura();
    folhasEmEscala();
  }

  // Dica por toque (C10): o title do elemento (que o computador mostra ao passar o mouse) num balão por 5 s
  var relogioDica = null;
  function dica(texto) {
    var d = document.getElementById('cel-dica');
    if (!d || !celular()) return;
    d.textContent = texto; d.hidden = false;
    clearTimeout(relogioDica); relogioDica = setTimeout(function () { d.hidden = true; }, 5000);
  }
  document.addEventListener('click', function (ev) {
    if (!celular() || !ev.target.closest) return;
    var m = ev.target.closest('#tela .cel-moldura'), el;
    if (m) {   // folha do memorial: o toque alterna entre caber na tela e o tamanho real
      if (ev.target.closest('a, button, input, select, [data-acao]')) return;
      m.classList.toggle('real'); escalarFolhas();
      dica(m.classList.contains('real') ? 'Tamanho real: arraste para os lados. Toque de novo para caber na tela.' : 'Folha inteira na tela. Toque para ver no tamanho real.');
      return;
    }
    el = ev.target.closest('#tela [title]');
    if (el && el.getAttribute('title') && !el.closest('a, button, input, select, textarea, label, [data-acao]')) dica(el.getAttribute('title'));
  });

  // Voltar do aparelho (C9): com gaveta ou janela aberta em tela estreita, a casca empilha uma entrada no histórico (sem mudar o
  // endereço); o Voltar fecha a camada e fica na mesma tela. Fechar pelo × ou tocando fora tira a entrada.
  var empilhou = false;
  function voltarDoAparelho() {
    if (U.sobre && !empilhou && celular()) { try { history.pushState({ hvacSobre: true }, ''); empilhou = true; } catch (e) { /* sem histórico: segue */ } }
    else if (!U.sobre && empilhou) { empilhou = false; if (history.state && history.state.hvacSobre) history.back(); }
  }
  window.addEventListener('popstate', function () {
    if (empilhou && U.sobre) { empilhou = false; U.sobre = null; desenharSobre(); }
  });

  // Teclado aberto (C15): com um campo de digitação em foco, a barra de passos e a faixa somem (classe no body, só em tela estreita)
  function campoDeDigitar(el) {
    if (!el || el.readOnly || el.disabled) return false;
    if (el.tagName === 'TEXTAREA') return true;
    return el.tagName === 'INPUT' && !/^(checkbox|radio|file|button|submit|reset|range|color)$/i.test(el.type);
  }
  document.addEventListener('focusin', function (ev) { if (celular() && campoDeDigitar(ev.target)) document.body.classList.add('cel-digitando'); });
  document.addEventListener('focusout', function () {
    setTimeout(function () { if (!campoDeDigitar(document.activeElement)) document.body.classList.remove('cel-digitando'); }, 0);
  });

  // Troca entre tela estreita e larga (girar o aparelho, mudar a janela): redesenha, para pôr ou tirar o que é do celular
  function aoMudarLargura() {
    if (imprimindo || !A) return;
    document.body.classList.remove('cel-digitando');
    desenhar();
  }
  if (estreita.addEventListener) estreita.addEventListener('change', aoMudarLargura);
  else if (estreita.addListener) estreita.addListener(aoMudarLargura);

  // ------------------------------------------------------------ o que a casca oferece ao app
  H.ui.projeto = function () { return E; };
  H.ui.api = {
    projeto: function () { return E; },
    guardar: guardar,
    alterar: alterar,
    desenhar: desenhar,
    janela: function (html, opc) { U.sobre = { tipo: 'janela', html: html, manter: !!(opc && opc.manter) }; },   // opc.manter: sobrevive à próxima troca de endereço
    relatorio: abrirRelatorio,                // relatório avulso: { linhas, titulo, nome, resumo, texto, arquivoTxt, manter }
    textoArquivo: textoArquivo,               // o texto do arquivo de projeto como seria salvo (apoio a teste)
    fechar: function () { U.sobre = null; },
    acoes: ACOES,
    celular: celular,                         // v0.4.0: true com a tela estreita (até 760 px, só na tela)
    dica: dica                                // v0.4.0: balão de dica por 5 s (só age com a tela estreita)
  };

  // Topo: nome do app, rótulo de versão, ícone próprio (opcional) e botão de ajuda (só quando o manifesto traz itens de ajuda)
  function montarTopo() {
    document.getElementById('marca-nome').innerHTML = esc(A.nome) + (A.rotuloVersao ? ' <small>' + esc(A.rotuloVersao) + '</small>' : '');
    if (A.icone) { var svg = document.querySelector('.marca svg'); if (svg) svg.outerHTML = A.icone; }
    if (A.ajuda && A.ajuda.length && !document.getElementById('b-ajuda')) {
      document.getElementById('topo-acoes').insertAdjacentHTML('afterbegin', '<button class="icone" id="b-ajuda" data-acao="ajuda">Ajuda</button>');
    }
  }

  H.ui.iniciar = function () {
    var k;
    A = H.app;
    if (!A || !A.rotas || !A.rotas.inicio || !A.trilha || !A.arquivo) throw new Error('Manifesto do app (H.app) ausente ou incompleto: faltam rotas (com "inicio"), trilha ou arquivo.');
    for (k in A.estado || {}) if (tem(A.estado, k)) U[k] = A.estado[k];
    montarTopo();
    E = carregar();
    lerRota();
    if (U.mostrarNaAbertura && U.importacao) { U.sobre = { tipo: 'janela', html: htmlImportacao() }; }
    U.mostrarNaAbertura = false;
    desenhar();
  };
})(window.HVAC);

</script>
<!-- App: telas, tabela editável, contas da gaveta, Resultados, Memorial, Referências e manifesto -->
<script>
/* ==== js/interface/telas.js ==== */
/* Redes HVAC. Telas da água gelada sobre a casca da plataforma: Início, Projeto, Rede e Trecho (especificação A0, seção 4).
   Só montam HTML a partir do projeto (E.projeto) e do resultado do motor (R = M.agua.calcular). Resultados, Memorial e
   Referências ficam em resultados.js, memorial.js e referencias.js. Os campos usam os componentes da casca (H.ui.c); a
   tabela editável é do app (tabela.js). */
(function (H) {
  'use strict';
  var f = H.util.fmt, esc = f.esc, C = H.ui.c, U = H.ui.U, M = H.motor, TAB = H.dados.tab, CAT = H.dados.campos;
  var X = H.ui.redes = H.ui.redes || {};
  var T = H.ui.telas = {};
  // app só de dutos (sessão DU1): o index_dutos.html carrega js\interface\modo_dutos.js, que grava H.modo = 'dutos'
  var DUTOS = X.soDutos = H.modo === 'dutos';
  // app só de água gelada (sessão AG1): o index_agua.html carrega js\interface\modo_agua.js, que grava H.modo = 'agua'
  var AGUA = X.soAgua = H.modo === 'agua';
  // "Passo k de n" pela posição da rota na trilha do manifesto (a trilha muda no app só de dutos)
  X.passo = function (rota) {
    var tr = (H.app && H.app.trilha) || [], i;
    for (i = 0; i < tr.length; i++) { if (tr[i].r === rota) { return 'Passo ' + (i + 1) + ' de ' + tr.length; } }
    return '';
  };

  // ------------------------------------------------------------ apoio
  var ROT_SELO = { norma: 'norma', conferir: 'CONFERIR', premissa: 'premissa', informado: 'informado' };
  function n(v, casas) { return f.num(v, casas); }
  // id do campo de um caminho: "projeto.agua.trechos.3.dn" -> "c-agua-trechos-3-dn"
  function idDe(caminho) { return 'c-' + String(caminho).replace(/^projeto\./, '').replace(/\./g, '-'); }
  // resultado que pode ser mostrado como válido: fluido certo, algum trecho e nenhum erro de dados (ressalva R5 da A1)
  function valido(R) { return R.premissas.ok && R.contagem.trechos > 0 && R.contagem.dados === 0; }
  // selo de um dado pelo texto da fonte, com o texto sempre presente
  function seloFonte(fonte) {
    if (!fonte) { return ''; }
    var s = TAB.selo(fonte);
    return C.selo(s === 'informado' ? 'alterado' : s, ROT_SELO[s], fonte);
  }
  // troca o selo "norma" que a casca põe no campo pelo selo da fonte (CONFERIR ou premissa)
  function comSelo(html, fonte) {
    var s = TAB.selo(fonte);
    return html.replace(/class="selo norma"([^>]*)>[^<]*</, 'class="selo ' + s + '"$1>' + ROT_SELO[s] + '<');
  }
  function comNota(html, nota) { return nota ? html.replace(/<\/div>$/, nota + '</div>') : html; }
  function marca(chave, texto) { return '<span data-g="' + esc(chave) + '">' + esc(texto) + '</span>'; }

  // linha "em uso" de um campo com padrão: o valor que vale, o padrão e a fonte
  function emUso(def, valor) {
    var k = def.pct ? 100 : 1, un = def.un ? ' ' + def.un : '', pad = f.campo(def.p * k, def.casas) + un;
    var txt = valor === def.p ? 'em uso: padrão ' + pad : 'em uso: ' + f.campo(valor * k, def.casas) + un + ' · padrão ' + pad;
    return '<div class="fraco em-uso">' + esc(txt) + (def.fonte ? ' · ' + esc(def.fonte) : '') + '</div>';
  }
  // campo numérico do catálogo (def) num caminho do projeto, com padrão, selo da fonte e a linha "em uso"
  function campoDef(def, caminho, valor) {
    var k = def.pct ? 100 : 1;
    var html = C.campo({ id: idDe(caminho), caminho: caminho, rotulo: def.rotulo, valor: valor === null ? null : valor * k, unidade: def.un, casas: def.casas,
                         padrao: def.p === null ? undefined : def.p * k, alterado: valor !== def.p, fonte: def.fonte, seloPadrao: 'norma', inteiro: !!def.int,
                         negativo: !!def.livre, anulavel: !!(def.nulo && (def.livre || def.p === null)) });   // temperatura: campo com sinal; sem padrão: aceita vazio
    return comNota(def.fonte ? comSelo(html, def.fonte) : html, def.p === null ? '' : emUso(def, valor));
  }
  function campoP(grupo, chave, E) { return campoDef(CAT[grupo][chave], 'projeto.' + grupo + '.' + chave, E.projeto[grupo][chave]); }
  function seletorP(grupo, chave, E, opcoes, nota) {
    var def = CAT[grupo][chave], caminho = 'projeto.' + grupo + '.' + chave;
    var html = C.seletor({ id: idDe(caminho), caminho: caminho, rotulo: def.rotulo, valor: String(E.projeto[grupo][chave]), opcoes: opcoes || def.ops, fonte: def.fonte, seloTexto: 'norma', nota: nota });
    return def.fonte ? comSelo(html, def.fonte) : html;
  }
  function segmentadoP(grupo, chave, E) {
    var def = CAT[grupo][chave], html = C.segmentado({ rotulo: def.rotulo, caminho: 'projeto.' + grupo + '.' + chave, valor: E.projeto[grupo][chave], opcoes: def.ops, fonte: def.fonte });
    return def.fonte ? comSelo(html, def.fonte) : html;
  }
  function textoP(chave, E) {
    var def = CAT.projeto[chave], caminho = 'projeto.' + chave;
    return C.texto({ id: idDe(caminho), caminho: caminho, rotulo: def.rotulo, valor: E.projeto[chave], dica: def.dica });
  }
  function alterados(grupo, E) {
    var c = 0, k;
    for (k in CAT[grupo]) { if (CAT[grupo][k].p !== null && E.projeto[grupo][k] !== CAT[grupo][k].p) { c++; } }
    return c;
  }
  // linha da tabela de erosão em uso (a mesma regra do motor: horas imediatamente superiores; fora da tabela, a 1ª ou a última)
  function linhaErosao(horas) {
    var e = TAB.erosao, i, k = e.length - 1;
    for (i = e.length - 1; i >= 0; i--) { if (e[i][0] >= horas) { k = i; } }
    return { horas: e[k][0], v: e[k][1], acima: horas > e[e.length - 1][0], ultima: e[e.length - 1][0], fonte: (H.dados.bruto.erosao[0] || {}).fonte || '' };
  }
  function nomeFluido(fl) { return M.fluido.nome(fl.tipo) + (fl.tipo === 'agua' ? '' : ' a ' + f.campo(fl.concentracao, 0) + ' %'); }
  function textoSituacao(R) {
    var c = R.contagem;
    if (!R.premissas.ok) { return '⚠ fluido: ' + R.premissas.erro.replace(/^ERRO:\s*/, ''); }
    if (c.trechos === 0) { return 'sem trechos'; }
    if (c.dados) { return '⚠ ' + c.dados + ' com erro de dados' + (c.revisar ? ' · ' + c.revisar + ' a revisar' : ''); }
    return c.revisar ? c.revisar + ' a revisar' : 'OK';
  }
  function plural(q, um, varios) { return q + ' ' + (q === 1 ? um : varios); }

  X.id = idDe; X.valido = valido; X.seloFonte = seloFonte; X.linhaErosao = linhaErosao; X.nomeFluido = nomeFluido; X.textoSituacao = textoSituacao; X.plural = plural; X.marca = marca;
  X.campoDef = campoDef; X.comSelo = comSelo; X.comNota = comNota;
  // opções de um seletor de unidade do cadastro; o valor gravado que não está no cadastro aparece marcado
  X.opcoesUnidade = function (P, valor) {
    var ops = [{ v: '', t: '— nenhuma —' }], vistos = {};
    (P.unidades || []).forEach(function (u) {
      var k = M.rede.chave(u.id);
      if (k !== '' && !vistos[k]) { vistos[k] = true; ops.push({ v: u.id, t: u.id + (u.descricao ? ' · ' + u.descricao : '') }); }
    });
    if (valor !== '' && !vistos[M.rede.chave(valor)]) { ops.push({ v: valor, t: valor + ' (não cadastrada)' }); }
    else if (valor !== '') { ops.forEach(function (o) { if (M.rede.chave(o.v) === M.rede.chave(valor)) { o.v = valor; } }); }
    return ops;
  };

  // ------------------------------------------------------------ Início
  // botões do cartão "Projeto aberto" (os dois apps)
  function acoesInicio(U) {
    return '<div class="acoes" style="margin-top:14px">' +
        '<a class="botao prim" href="#/projeto">Continuar o projeto</a>' +
        '<button class="botao" data-acao="abrir-arquivo">Abrir arquivo</button>' +
        '<button class="botao" data-acao="salvar">Salvar arquivo</button>' +
        '<button class="botao" data-acao="exemplo">Abrir o exemplo</button>' +
        '<button class="botao perigo" data-acao="novo-projeto">Começar projeto novo</button>' +
        (U.importacao ? '<button class="botao leve" data-acao="ver-importacao">Ver o relatório de importação</button>' : '') +
      '</div>';
  }
  // Início do app só de dutos: o Projeto aberto (só os dutos) e os cinco passos
  function inicioDutos(E, U, R) {
    var p = E.projeto;
    return C.cabeca('Dutos HVAC: dutos de ar', p.nome || 'Projeto sem nome',
        'Redes de dutos de ar pelo método da perda de carga constante: trechos, singularidades, componentes, dimensão sugerida, boca crítica e ventilador. ' +
        'Serve à readequação de linhas com o equipamento existente: a vazão nominal e a pressão estática disponível dele, informadas na rede, são comparadas com a rede nova. NBR 16401-1:2024 e ASHRAE Fundamentals 2021.') +
      '<div class="cartao"><h2>Projeto aberto</h2>' + (X.inicioAr ? X.inicioAr(E, R) : '') + acoesInicio(U) + '</div>' +
      '<div class="cartao"><h2>Os cinco passos</h2><ul class="pend">' +
        '<li><b>1</b><span><a href="#/projeto">Projeto</a>: identificação; ar, método e critérios dos dutos. Cada padrão aparece escrito, com a fonte.</span></li>' +
        '<li><b>2</b><span><a href="#/unidades">Unidades</a>: cadastro dos equipamentos (fancoil, built-in, self), com o calor sensível que as bocas dividem. Importa da carga térmica.</span></li>' +
        '<li><b>3</b><span><a href="#/dutos">Dutos de ar</a>: uma rede por ventilador, com o equipamento existente, e uma linha por trecho, com a dimensão sugerida. A linha abre o trecho, com as singularidades, os componentes e a conta passo a passo.</span></li>' +
        '<li><b>4</b><span><a href="#/resultados">Resultados</a>: ventilador e equipamento, bocas críticas, balanceamento e vazamento. Cada número abre a conta.</span></li>' +
        '<li><b>5</b><span><a href="#/memorial">Memorial</a>: o que ver antes de emitir e a folha para imprimir, com método, premissas, trechos, ventilador e referências.</span></li>' +
      '</ul><p class="fraco" style="margin-top:12px">Dados do app: <a href="#/referencias" data-g="atalho-referencias">Referências</a>, com as tabelas dos dutos usadas nas contas, a fonte e o selo de cada linha. ' +
        'A água gelada fica no app Redes HVAC Web, que lê os mesmos arquivos.</p></div>' +
      C.aprender('O projeto fica guardado neste navegador. Para levar a outro computador ou guardar uma revisão, use "Salvar arquivo": o arquivo .json abre de novo em "Abrir arquivo".');
  }

  // Início do app só de água gelada: o Projeto aberto (só a água) e os cinco passos
  function inicioAgua(E, U, R) {
    var p = E.projeto, ok = valido(R), b = R.bomba;
    return C.cabeca('Água Gelada HVAC: água gelada', p.nome || 'Projeto sem nome',
        'Dimensionar ou readequar a rede de água gelada em árvore: perda de carga por Darcy-Weisbach com Colebrook, conexões pelo método K, equipamentos, circuito crítico e bomba. ' +
        'Serve também à readequação com a bomba existente: a vazão nominal e a altura dela, do catálogo, informadas no Projeto, são comparadas com a rede nova. NBR 16401-1:2024 e ASHRAE Fundamentals 2021.') +
      '<div class="cartao"><h2>Projeto aberto</h2><h3 class="sub-t" style="margin-top:0">Água gelada</h3><div class="kpis">' +
        C.kpi('Trechos', String(R.contagem.trechos), esc(textoSituacao(R))) +
        C.kpi('Vazão da bomba', ok ? marca('bomba.q', n(b.q, 3)) + ' m³/h' : '—') +
        C.kpi('Altura manométrica', ok ? marca('bomba.h', n(b.h, 3)) + ' mca' : '—', ok ? 'margem de ' + f.campo(b.margem * 100, 1) + ' %' : '') +
        C.kpi('ΔP do circuito crítico', ok ? marca('bomba.dpCritico', n(b.dpCritico, 3)) + ' kPa' : '—', ok ? 'terminal ' + marca('bomba.terminal', b.terminalCritico) : '') +
      '</div>' + acoesInicio(U) + '</div>' +
      '<div class="cartao"><h2>Os cinco passos</h2><ul class="pend">' +
        '<li><b>1</b><span><a href="#/projeto">Projeto</a>: identificação, sistema, fluido, critérios e bomba da água gelada, com a bomba existente (opcional). Cada padrão aparece escrito, com a fonte.</span></li>' +
        '<li><b>2</b><span><a href="#/unidades">Unidades</a>: cadastro dos equipamentos (fancoil, built-in, self), com o calor total, que define a vazão de água. Importa da carga térmica.</span></li>' +
        '<li><b>3</b><span><a href="#/rede">Água gelada</a>: uma linha por trecho, com o resultado na própria linha. A linha abre o trecho, com as conexões, os equipamentos e a conta passo a passo.</span></li>' +
        '<li><b>4</b><span><a href="#/resultados">Resultados</a>: bomba, bomba existente, circuito crítico, balanceamento e menor DN. Cada número abre a conta.</span></li>' +
        '<li><b>5</b><span><a href="#/memorial">Memorial</a>: o que ver antes de emitir e a folha para imprimir, com método, premissas, trechos, bomba e referências.</span></li>' +
      '</ul><p class="fraco" style="margin-top:12px">Dados do app: <a href="#/referencias" data-g="atalho-referencias">Referências</a>, com as tabelas da água usadas nas contas, a fonte e o selo de cada linha. ' +
        'Os dutos de ar ficam nos apps Redes HVAC Web e Dutos HVAC Web, que leem os mesmos arquivos.</p></div>' +
      C.aprender('O projeto fica guardado neste navegador. Para levar a outro computador ou guardar uma revisão, use "Salvar arquivo": o arquivo .json abre de novo em "Abrir arquivo".');
  }

  T.inicio = function (E, U, R) {
    if (DUTOS) { return inicioDutos(E, U, R); }
    if (AGUA) { return inicioAgua(E, U, R); }
    var p = E.projeto, ok = valido(R), b = R.bomba;
    return C.cabeca('Redes HVAC: água gelada e dutos de ar', p.nome || 'Projeto sem nome',
        'Redes de água gelada em árvore: perda de carga por Darcy-Weisbach com Colebrook, conexões pelo método K, equipamentos, circuito crítico e bomba. ' +
        'Redes de dutos de ar pelo método da perda de carga constante: trechos, singularidades, componentes, boca crítica e ventilador. NBR 16401-1:2024 e ASHRAE Fundamentals 2021.') +
      '<div class="cartao"><h2>Projeto aberto</h2><h3 class="sub-t" style="margin-top:0">Água gelada</h3><div class="kpis">' +
        C.kpi('Trechos', String(R.contagem.trechos), esc(textoSituacao(R))) +
        C.kpi('Vazão da bomba', ok ? marca('bomba.q', n(b.q, 3)) + ' m³/h' : '—') +
        C.kpi('Altura manométrica', ok ? marca('bomba.h', n(b.h, 3)) + ' mca' : '—', ok ? 'margem de ' + f.campo(b.margem * 100, 1) + ' %' : '') +
        C.kpi('ΔP do circuito crítico', ok ? marca('bomba.dpCritico', n(b.dpCritico, 3)) + ' kPa' : '—', ok ? 'terminal ' + marca('bomba.terminal', b.terminalCritico) : '') +
      '</div>' + (X.inicioAr ? X.inicioAr(E, R) : '') + acoesInicio(U) + '</div>' +
      '<div class="cartao"><h2>Os seis passos</h2><ul class="pend">' +
        '<li><b>1</b><span><a href="#/projeto">Projeto</a>: identificação, sistema, fluido, critérios e bomba da água gelada; ar, método e critérios dos dutos. Cada padrão aparece escrito, com a fonte.</span></li>' +
        '<li><b>2</b><span><a href="#/unidades">Unidades</a>: cadastro dos equipamentos (fancoil, built-in, self), com o calor total, que serve à água gelada, e o calor sensível, que serve aos dutos. Importa da carga térmica.</span></li>' +
        '<li><b>3</b><span><a href="#/rede">Água gelada</a>: uma linha por trecho, com o resultado na própria linha. A linha abre o trecho, com as conexões, os equipamentos e a conta passo a passo.</span></li>' +
        '<li><b>4</b><span><a href="#/dutos">Dutos de ar</a>: uma rede por ventilador e uma linha por trecho, com a dimensão sugerida. A linha abre o trecho, com as singularidades, os componentes e a conta passo a passo.</span></li>' +
        '<li><b>5</b><span><a href="#/resultados">Resultados</a>: da água gelada (bomba, circuito crítico, balanceamento, menor DN) e dos dutos de ar (ventilador, bocas críticas, balanceamento, vazamento). Cada número abre a conta.</span></li>' +
        '<li><b>6</b><span><a href="#/memorial">Memorial</a>: o que ver antes de emitir e a folha para imprimir, com método, premissas, trechos, bomba, ventilador e referências, da água gelada e dos dutos de ar.</span></li>' +
      '</ul><p class="fraco" style="margin-top:12px">Dados do app: <a href="#/referencias" data-g="atalho-referencias">Referências</a>, com todas as tabelas usadas nas contas, a fonte e o selo de cada linha.</p></div>' +
      C.aprender('O projeto fica guardado neste navegador. Para levar a outro computador ou guardar uma revisão, use "Salvar arquivo": o arquivo .json abre de novo em "Abrir arquivo".');
  };

  // ------------------------------------------------------------ Projeto
  T.projeto = function (E, U, R) {
    // app só de dutos: a identificação e os blocos do ar (numerados a partir do 2)
    if (DUTOS) {
      return C.cabeca(X.passo('projeto'), 'Projeto', 'Identificação; ar e método dos dutos. Os critérios ficam recolhidos, porque raramente mudam: o valor em uso de cada um está escrito, com a fonte.') +
        C.bloco('ident', 1, 'Identificação', (E.projeto.nome || 'sem nome') + (E.projeto.responsavel ? ' · ' + E.projeto.responsavel : ' · falta o responsável'), esc(E.projeto.revisao), 'revisão',
          function () { return '<div class="grade g2">' + ['nome', 'cliente', 'local', 'responsavel', 'registro', 'revisao', 'data'].map(function (k) { return textoP(k, E); }).join('') + '</div>'; }) +
        (X.blocosArProjeto ? X.blocosArProjeto(E, U, R, 2) : '') +
        '<div class="acoes" style="margin-top:16px"><a class="botao prim" href="#/unidades">Seguir para as unidades</a><a class="botao" href="#/dutos">Dutos de ar</a></div>';
    }
    var p = E.projeto, pr = R.premissas, fl = pr.fluido, s = p.sistema, glicol = p.fluido.tipo !== 'agua', er = linhaErosao(pr.horas);
    var concs = TAB.listaFluidos.filter(function (x) { return x.fluido === M.fluido.nome(p.fluido.tipo); }).map(function (x) { return { v: String(x.conc), t: f.campo(x.conc, 0) + ' %' }; });
    if (glicol && !concs.some(function (o) { return o.v === String(p.fluido.concentracao); })) { concs.unshift({ v: String(p.fluido.concentracao), t: f.campo(p.fluido.concentracao, 0) + ' % (sem dados)' }); }
    var nc = alterados('criterios', E), nb = alterados('bomba', E);

    function corpoIdent() {
      return '<div class="grade g2">' + ['nome', 'cliente', 'local', 'responsavel', 'registro', 'revisao', 'data'].map(function (k) { return textoP(k, E); }).join('') + '</div>';
    }
    function corpoFluido() {
      var h = '<div class="grade g2">' + segmentadoP('sistema', 'circuito', E) + segmentadoP('sistema', 'controle', E) + campoP('sistema', 'horasAno', E) + '</div>' +
        '<p class="nota-tab"><b>Tabela de erosão em uso:</b> linha de ' + n(er.horas, 0) + ' h/ano, velocidade máxima de ' + n(er.v, 1) + ' m/s acima do DN limite. ' + seloFonte(er.fonte) + '</p>' +
        (er.acima ? '<p class="msg-tela alerta">Acima de ' + n(er.ultima, 0) + ' h/ano a tabela de erosão termina: vale a última linha (' + n(er.v, 1) + ' m/s).</p>' : '') +
        (pr.sitEnvelhecimento !== 'OK' ? '<p class="msg-tela alerta">Circuito aberto: o HDR Design Guide (1981), citado pela ASHRAE, indica de 75 % a 90 % de acréscimo na perda por atrito (ASHRAE Fundamentals 2021 (SI), cap. 22, p. 22.23, PDF 659). Em uso: ' +
          f.campo(pr.env * 100, 1) + ' % (bloco Critérios).</p>' : '') +
        (s.circuito === 'fechado' ? '<p class="fraco">Em circuito fechado a altura estática não entra na altura da bomba: o campo só aparece nos equipamentos quando o circuito é aberto.</p>' : '') +
        '<div class="sub"><h3>Fluido</h3><div class="grade g2">' + seletorP('fluido', 'tipo', E) +
          (glicol ? seletorP('fluido', 'concentracao', E, concs) : '') +
          campoP('fluido', 'tAlim', E) + campoP('fluido', 'tRet', E) + seletorP('fluido', 'baseT', E) +
          (p.fluido.baseT === 'manual' ? comNota(campoP('fluido', 'tManual', E), '<div class="fraco em-uso">obrigatória com a base manual</div>') : '') + '</div></div>' +
        '<div class="sub"><h3>Propriedades na temperatura de cálculo</h3>';
      if (!pr.ok) {
        h += '<p class="msg-tela erro">' + esc(pr.erro) + '. Sem as propriedades do fluido a rede não é calculada.</p>';
      } else {
        h += '<div class="grade">' +
          C.calculado({ rotulo: 'Temperatura de cálculo', valor: n(fl.tCalc, 2), unidade: '°C', chave: 'fl.t' }) +
          C.calculado({ rotulo: 'ΔT de projeto', valor: n(fl.dT, 2), unidade: '°C', chave: 'fl.dT' }) +
          C.calculado({ rotulo: 'Massa específica ρ', valor: n(fl.rho, 2), unidade: 'kg/m³', chave: 'fl.rho' }) +
          C.calculado({ rotulo: 'Calor específico cp', valor: n(fl.cp, 4), unidade: 'kJ/(kg·°C)', chave: 'fl.cp' }) +
          C.calculado({ rotulo: 'Viscosidade dinâmica μ', valor: n(fl.mu * 1000, 4), unidade: 'mPa·s', chave: 'fl.mu' }) +
          C.calculado({ rotulo: 'Viscosidade cinemática ν', valor: n(fl.nu * 1e6, 4), unidade: 'mm²/s', chave: 'fl.nu' }) +
          C.calculado({ rotulo: 'Temperatura de congelamento', valor: fl.tCong === null ? '—' : n(fl.tCong, 1), unidade: '°C', chave: 'fl.tcong' }) + '</div>' +
          (fl.dT <= 0 ? '<p class="msg-tela erro">O retorno tem de ser mais quente que a alimentação: com ΔT de ' + n(fl.dT, 2) + ' °C a carga em kW não vira vazão.</p>' : '') +
          (fl.margemCong !== null && fl.margemCong < 3 ? '<p class="msg-tela alerta">A alimentação está a ' + n(fl.margemCong, 1) + ' °C do congelamento do fluido.</p>' : '');
      }
      return h + '</div>';
    }
    function corpoCrit() {
      return '<div class="grade g2">' + Object.keys(CAT.criterios).map(function (k) { return campoP('criterios', k, E); }).join('') + '</div>' +
        '<p class="fraco" style="margin-top:12px">Os dois critérios de arraste de ar e o de autoridade só geram aviso: não mudam a situação do trecho. O limite de 50 mm do arraste de ar é o da fonte e não acompanha o DN limite.</p>';
    }
    // bomba existente (AG9): vazão nominal e altura do catálogo, sem padrão; a tolerância tem padrão (premissa)
    function campoBE(k) {
      var def = CAT.bomba[k], cm = 'projeto.bomba.' + k;
      return comNota(C.campo({ id: idDe(cm), caminho: cm, rotulo: def.rotulo, valor: p.bomba[k], unidade: def.un, casas: def.casas, anulavel: true }), nota(esc(def.fonte)));
    }
    function corpoBomba() {
      return '<div class="grade g2">' + ['margem', 'rendBomba', 'rendMotor'].map(function (k) { return campoP('bomba', k, E); }).join('') + '</div>' +
        '<p class="fraco" style="margin-top:12px">A altura manométrica é o ΔP do circuito crítico com a margem, em metros de coluna do fluido. A potência elétrica é comparada com a relação de 0,04 kW por kW de energia térmica transportada, que a norma chama de desejável e nem sempre viável (NBR 16401-1:2024, 12.2.7, p. 33, PDF 43), na tela de Resultados.</p>' +
        '<div class="sub" data-g="bomba-existente-campos"><h3>Bomba existente (opcional)</h3><div class="grade g2">' + campoBE('qNominal') + campoBE('hDisp') + campoP('bomba', 'tolVazaoBomba', E) + '</div>' +
          (X.comparaBomba ? X.comparaBomba(R, false) : '') + '</div>';
    }
    var existe = p.bomba.qNominal !== null || p.bomba.hDisp !== null;
    var resumoBomba = 'margem de ' + f.campo(pr.margem * 100, 1) + ' % · rendimentos ' + f.campo(pr.rendBomba, 3) + ' e ' + f.campo(pr.rendMotor, 3) +
      (existe ? ' · bomba existente: ' + (p.bomba.qNominal !== null ? f.campo(p.bomba.qNominal, 2) + ' m³/h' : '—') + ' e ' + (p.bomba.hDisp !== null ? f.campo(p.bomba.hDisp, 2) + ' m' : '—') : '');
    // app só de água gelada: os quatro blocos da água, sem os do ar
    if (AGUA) {
      return C.cabeca(X.passo('projeto'), 'Projeto', 'Identificação, sistema e fluido da água gelada; critérios e bomba, com a bomba existente (opcional). Os critérios e a bomba ficam recolhidos, porque raramente mudam: o valor em uso de cada um está escrito, com a fonte.') +
        C.aprender('A viscosidade do fluido entra no número de Reynolds e, por ele, no fator de atrito. Por isso a temperatura das propriedades parte da alimentação: a água mais fria é mais viscosa e dá a maior perda.') +
        C.bloco('ident', 1, 'Identificação', (p.nome || 'sem nome') + (p.responsavel ? ' · ' + p.responsavel : ' · falta o responsável'), esc(p.revisao), 'revisão', corpoIdent) +
        C.bloco('fluido', 2, 'Sistema e fluido', 'Circuito ' + s.circuito + ' · vazão ' + (s.controle === 'variavel' ? 'variável' : 'constante') + ' · ' + nomeFluido(p.fluido) + ' · ' +
          f.campo(p.fluido.tAlim, 1) + ' °C → ' + f.campo(p.fluido.tRet, 1) + ' °C', pr.ok ? n(fl.rho, 1) : '—', 'kg/m³', corpoFluido) +
        C.bloco('crit', 3, 'Critérios de dimensionamento', 'até DN ' + f.campo(pr.dnLimite, 0) + ': ' + f.campo(pr.vMaxPequeno, 2) + ' m/s · acima: ' + f.campo(pr.paMax, 0) + ' Pa/m · envelhecimento ' +
          f.campo(pr.env * 100, 1) + ' %', nc ? String(nc) : 'padrões', nc ? (nc === 1 ? 'alterado' : 'alterados') : 'em uso', corpoCrit) +
        C.bloco('bomba', 4, 'Bomba', resumoBomba, nb ? String(nb) : 'padrões', nb ? (nb === 1 ? 'alterado' : 'alterados') : 'em uso', corpoBomba) +
        '<div class="acoes" style="margin-top:16px"><a class="botao prim" href="#/unidades">Seguir para as unidades</a><a class="botao" href="#/rede">Água gelada</a></div>';
    }
    return C.cabeca(X.passo('projeto'), 'Projeto', 'Identificação, sistema e fluido da água gelada; ar e método dos dutos. Os critérios e a bomba ficam recolhidos, porque raramente mudam: o valor em uso de cada um está escrito, com a fonte.') +
      C.aprender('A viscosidade do fluido entra no número de Reynolds e, por ele, no fator de atrito. Por isso a temperatura das propriedades parte da alimentação: a água mais fria é mais viscosa e dá a maior perda.') +
      C.bloco('ident', 1, 'Identificação', (p.nome || 'sem nome') + (p.responsavel ? ' · ' + p.responsavel : ' · falta o responsável'), esc(p.revisao), 'revisão', corpoIdent) +
      C.bloco('fluido', 2, 'Sistema e fluido', 'Circuito ' + s.circuito + ' · vazão ' + (s.controle === 'variavel' ? 'variável' : 'constante') + ' · ' + nomeFluido(p.fluido) + ' · ' +
        f.campo(p.fluido.tAlim, 1) + ' °C → ' + f.campo(p.fluido.tRet, 1) + ' °C', pr.ok ? n(fl.rho, 1) : '—', 'kg/m³', corpoFluido) +
      C.bloco('crit', 3, 'Critérios de dimensionamento', 'até DN ' + f.campo(pr.dnLimite, 0) + ': ' + f.campo(pr.vMaxPequeno, 2) + ' m/s · acima: ' + f.campo(pr.paMax, 0) + ' Pa/m · envelhecimento ' +
        f.campo(pr.env * 100, 1) + ' %', nc ? String(nc) : 'padrões', nc ? (nc === 1 ? 'alterado' : 'alterados') : 'em uso', corpoCrit) +
      C.bloco('bomba', 4, 'Bomba', resumoBomba, nb ? String(nb) : 'padrões',
        nb ? (nb === 1 ? 'alterado' : 'alterados') : 'em uso', corpoBomba) +
      (X.blocosArProjeto ? X.blocosArProjeto(E, U, R) : '') +
      '<div class="acoes" style="margin-top:16px"><a class="botao prim" href="#/unidades">Seguir para as unidades</a><a class="botao" href="#/rede">Água gelada</a><a class="botao" href="#/dutos">Dutos de ar</a></div>';
  };

  // ------------------------------------------------------------ Rede
  function seloSituacao(t) {
    var s = t.situacao || '', cls = s === 'OK' ? 'ok' : (s === 'REVISAR DN' ? 'revisar' : (s === '' ? 'vazia' : 'dados'));
    return '<span class="sit ' + cls + '">' + esc(s === '' ? 'sem ID: linha ignorada' : s) + '</span>';
  }
  function avisosCurtos(t) {
    return (t.avisos || []).map(function (a) {
      var curto = a.tipo === 'autoridade' ? a.texto.split(':')[0] : (a.tipo === 'velocidadeBaixa' ? 'velocidade baixa' : 'altura estática ignorada');
      return '<span class="aviso-linha" title="' + esc(a.texto) + '">aviso: ' + esc(curto) + '</span>';
    }).join('');
  }
  T.rede = function (E, U, R) {
    var ag = E.projeto.agua, nT = ag.trechos.length, ok = valido(R), c = R.contagem, G = H.ui.tabela, noCaminho = {};
    if (ok) { R.caminho.forEach(function (x) { noCaminho[M.rede.chave(x.id)] = true; }); }
    var opEsp = TAB.especificacoes.map(function (e) { return e.nome; });
    var colunas = [
      { t: 'ID', k: 'id', tipo: 'txt', w: 52 },
      { t: 'Montante', k: 'montante', tipo: 'txt', w: 70, lista: 'lista-ids', dica: 'bomba' },
      { t: 'Descrição', k: 'descricao', tipo: 'txt', w: 148 },
      { t: 'Carga<br>kW', k: 'kW', tipo: 'num', w: 56 },
      { t: 'Vazão inf.<br>m³/h', k: 'vazao', tipo: 'num', w: 58 },
      { t: 'Especificação', k: 'especificacao', tipo: 'sel', w: 158, opcoes: function () { return opEsp; } },
      { t: 'DN', k: 'dn', tipo: 'sel', w: 80, opcoes: function (l) { return TAB.tubosDaEsp(l.especificacao).map(function (x) { return x.dn; }); } },
      { t: 'Compr.<br>m', k: 'L', tipo: 'num', w: 54 },
      { t: 'Ida e<br>volta', k: 'idaVolta', tipo: 'sel', w: 50, opcoes: function () { return [{ v: '', t: '—' }, { v: '1', t: '1' }, { v: '2', t: '2' }]; }, semVazio: true }
    ];
    var resultados = [
      { t: 'Vazão<br>m³/h', w: 58, num: true, v: function (r) { return marca('t.' + r.id + '.q', n(r.q, 3)); } },
      { t: 'Veloc.<br>m/s', w: 48, num: true, v: function (r) { return marca('t.' + r.id + '.v', n(r.v, 2)); } },
      { t: 'Perda<br>Pa/m', w: 46, num: true, v: function (r) { return marca('t.' + r.id + '.paM', n(r.paM, 0)); } },
      { t: 'ΔP trecho<br>kPa', w: 64, num: true, v: function (r) { return marca('t.' + r.id + '.dpTrecho', n(r.dpTrecho, 3)); } },
      { t: 'Acumulado<br>kPa', w: 72, num: true, v: function (r) { return marca('t.' + r.id + '.dpAcum', n(r.dpAcum, 3)); } },
      { t: 'Situação', w: 136, v: function (r) {
        return seloSituacao(r) + (ok && r.terminal && R.bomba.indiceCritico >= 0 && R.trechos[R.bomba.indiceCritico] === r ? ' <span class="selo calc" data-g="critico">crítico</span>' : '') + avisosCurtos(r);
      } }
    ];
    var tabela = G.montar({
      id: 'tab-rede', base: 'projeto.agua.trechos', linhas: ag.trechos.map(function (l, i) { return { i: i, l: l }; }), cat: CAT.trecho, colunas: colunas,
      resultados: resultados, res: function (i) { return R.trechos[i]; },
      classe: function (i) { return ok && noCaminho[M.rede.chave(ag.trechos[i].id)] ? 'no-caminho' : ''; },
      wAcoes: 186,
      acoes: function (i) {
        return '<a class="mini" href="#/trecho/' + i + '" title="Abrir o trecho: conexões, equipamentos e a conta">Abrir</a>' +
          '<button type="button" class="mini" data-acao="trecho-sobe" data-i="' + i + '" title="Mover para cima" aria-label="Mover para cima"' + (i === 0 ? ' disabled' : '') + '>↑</button>' +
          '<button type="button" class="mini" data-acao="trecho-desce" data-i="' + i + '" title="Mover para baixo" aria-label="Mover para baixo"' + (i === nT - 1 ? ' disabled' : '') + '>↓</button>' +
          '<button type="button" class="mini" data-acao="trecho-dup" data-i="' + i + '" title="Duplicar o trecho, com as conexões e os equipamentos">Duplicar</button>' +
          '<button type="button" class="mini perigo" data-acao="trecho-del" data-i="' + i + '" title="Excluir o trecho" aria-label="Excluir o trecho">×</button>';
      },
      vazio: 'Nenhum trecho ainda. Comece pelo trecho que sai da bomba (montante vazio).',
      rolo: 'so-computador'
    });
    // R1 (celular): a mesma lista em cartões; tocar abre a tela do trecho, onde ficam os campos e as ações da linha
    var cartoes = C.cartoes(ag.trechos.map(function (l, i) {
      var r = R.trechos[i];
      return { href: '#/trecho/' + i, titulo: l.id || '(sem ID)', sub: l.descricao, destaque: ok && !!noCaminho[M.rede.chave(l.id)],
        valores: [{ r: 'DN', v: l.dn }].concat(r ? [{ r: 'Vazão', v: n(r.q, 3), u: 'm³/h' }, { r: 'v', v: n(r.v, 2), u: 'm/s' }, { r: 'ΔP acum.', v: n(r.dpAcum, 3), u: 'kPa' }] : []),
        situacao: r ? seloSituacao(r) + (ok && r.terminal && R.bomba.indiceCritico >= 0 && R.trechos[R.bomba.indiceCritico] === r ? ' <span class="selo calc">crítico</span>' : '') + avisosCurtos(r) : '' };
    }));
    var ids = {}, lista = '';
    ag.trechos.forEach(function (t) { var k = M.rede.chave(t.id); if (k !== '' && !ids[k]) { ids[k] = true; lista += '<option value="' + esc(t.id) + '">'; } });
    var orfas = c.orfas ? '<p class="msg-tela alerta">' + plural(c.orfas, 'linha órfã', 'linhas órfãs') + ': conexão ou equipamento de um trecho que não existe mais. ' +
      '<button type="button" class="botao leve" data-acao="orfas-del">Excluir as linhas órfãs</button></p>' : '';
    return '<div class="rede">' + C.cabeca(X.passo('rede') + ', água gelada', 'Rede', 'Uma linha por trecho. O montante vazio sai da bomba. A vazão vem da vazão informada; sem ela, da carga em kW pelo ΔT do projeto (digitada ou a da unidade do trecho); sem as duas, da soma dos ramais.') +
      C.aprender('O circuito crítico é o caminho da bomba até o terminal com o maior ΔP acumulado: é ele que define a altura da bomba. Os outros terminais têm excesso de pressão, que o balanceamento dissipa.') +
      (R.premissas.ok ? '' : '<p class="msg-tela erro">' + esc(R.premissas.erro) + ': corrija o fluido em <a href="#/projeto">Projeto</a>.</p>') +
      (c.dados ? '<p class="msg-tela erro" data-g="aviso-dados">' + plural(c.dados, 'trecho com erro de dados', 'trechos com erro de dados') + ': enquanto houver erro de dados, a bomba e o circuito crítico não valem e não são mostrados.</p>' : '') +
      '<div class="acoes barra-tab"><button type="button" class="botao prim" data-acao="trecho-novo">Acrescentar trecho</button>' +
        '<span class="fraco" data-g="contagem">' + plural(c.trechos, 'trecho', 'trechos') + ' · ' + c.revisar + ' a revisar · ' + c.dados + ' com erro de dados · ' + c.orfas + (c.orfas === 1 ? ' linha órfã' : ' linhas órfãs') + ' · ' +
        plural(c.avisos, 'aviso', 'avisos') + '</span></div>' +
      tabela + (ag.trechos.length ? cartoes : '<p class="fraco so-celular" style="margin-top:12px">Nenhum trecho ainda. Comece pelo trecho que sai da bomba (montante vazio).</p>') + '<datalist id="lista-ids">' + lista + '</datalist>' + orfas +
      '<p class="fraco" style="margin-top:10px">Colunas de fundo cinza são resultados. ΔP do trecho = distribuído (com o acréscimo por envelhecimento de ' + f.campo(R.premissas.env * 100, 1) +
        ' %) + conexões + equipamentos. Linha com a barra lateral faz parte do circuito crítico. O Enter leva ao campo seguinte.</p></div>';
  };

  // R3 (celular): as ações da linha da tabela (↑ ↓ duplicar ×) na tela do trecho, numa linha "Mais ações" que só aparece em tela
  // estreita. data-seguir: depois da ação a tela segue o trecho (↑ ↓), abre a cópia (duplicar) ou volta à lista (excluir).
  // tipo: 'trecho' (água, #/trecho/N) ou 'duto' (dutos de ar, #/duto/N)
  X.maisAcoes = function (tipo, i, nT) {
    function bt(acao, txt, rot, desliga, cls) {
      return '<button type="button" class="botao' + (cls ? ' ' + cls : '') + '" data-acao="' + tipo + '-' + acao + '" data-i="' + i + '" data-seguir="1" aria-label="' + rot + '"' + (desliga ? ' disabled' : '') + '>' + txt + '</button>';
    }
    return '<div class="acoes barra-tab mais-acoes so-celular"><span class="fraco">Mais ações</span>' +
      bt('sobe', '↑', 'Mover para cima', i === 0) + bt('desce', '↓', 'Mover para baixo', i === nT - 1) +
      bt('dup', 'Duplicar', tipo === 'trecho' ? 'Duplicar o trecho, com as conexões e os equipamentos' : 'Duplicar o trecho, com as singularidades e os componentes', false) +
      bt('del', '×', 'Excluir o trecho', false, 'perigo') + '</div>';
  };

  // ------------------------------------------------------------ Trecho
  function campoT(i, chave, t, extra) {
    var def = CAT.trecho[chave], caminho = 'projeto.agua.trechos.' + i + '.' + chave, o = { id: idDe(caminho), caminho: caminho, rotulo: def.rotulo, valor: t[chave], unidade: def.un, casas: def.casas, anulavel: true }, k;
    for (k in (extra || {})) { o[k] = extra[k]; }
    return C.campo(o);
  }
  function nota(texto) { return '<div class="fraco em-uso">' + texto + '</div>'; }
  T.trecho = function (E, U, R) {
    var ag = E.projeto.agua, i = U.amb, t = ag.trechos[i], nT = ag.trechos.length, G = H.ui.tabela;
    if (!t) { return C.cabeca('Rede', 'Trecho não encontrado', 'Este trecho não existe mais.') + '<div class="acoes"><a class="botao prim" href="#/rede">Voltar à rede</a></div>'; }
    var r = R.trechos[i], pr = R.premissas, chave = M.rede.chave(t.id), base = 'projeto.agua.trechos.' + i + '.';
    var esp = TAB.espec(t.especificacao), tubo = TAB.tubo(t.especificacao, t.dn), fiv = t.idaVolta === null ? 1 : t.idaVolta, aberto = pr.circuito === 'aberto';
    var primeira = R.estrutura.primeira[chave] === i;

    // bloco 1: vazão e tubo
    var opEsp = TAB.especificacoes.map(function (e) { return e.nome; }), opDn = TAB.tubosDaEsp(t.especificacao).map(function (x) { return x.dn; });
    if (t.especificacao === '' || opEsp.indexOf(t.especificacao) < 0) { opEsp.unshift({ v: t.especificacao, t: t.especificacao === '' ? '— escolha —' : t.especificacao + ' (fora da lista)' }); }
    if (t.dn === '' || opDn.indexOf(t.dn) < 0) { opDn.unshift({ v: t.dn, t: t.dn === '' ? '— escolha —' : t.dn + ' (fora da lista)' }); }
    var b1 = '<div class="grade">' +
      C.texto({ id: idDe(base + 'id'), caminho: base + 'id', rotulo: 'ID', valor: t.id, nota: 'obrigatório e único' }) +
      C.texto({ id: idDe(base + 'montante'), caminho: base + 'montante', rotulo: 'Trecho a montante', valor: t.montante, dica: 'bomba', nota: 'vazio = sai da bomba' }).replace('data-tipo="txt"', 'data-tipo="txt" list="lista-ids"') +
      C.texto({ id: idDe(base + 'circuito'), caminho: base + 'circuito', rotulo: 'Circuito ou ramal', valor: t.circuito }) +
      C.texto({ id: idDe(base + 'descricao'), caminho: base + 'descricao', rotulo: 'Descrição', valor: t.descricao }) + '</div>' +
      '<div class="sub"><h3>Vazão</h3><div class="grade">' +
        comNota(campoT(i, 'kW', t), nota('opcional; vira vazão pelo ΔT do projeto (' + n(pr.dT, 1) + ' °C)')) +
        comNota(campoT(i, 'vazao', t), nota('opcional; tem prioridade sobre a carga')) +
        C.seletor({ id: idDe(base + 'unidade'), caminho: base + 'unidade', rotulo: 'Unidade (do cadastro)', valor: t.unidade, opcoes: X.opcoesUnidade(E.projeto, t.unidade),
                    nota: r.kWUnidade !== null ? 'calor total de ' + n(r.kWUnidade, 3) + ' kW' + (t.kW !== null || t.vazao !== null ? ' (não usado: há ' + (t.vazao !== null ? 'vazão' : 'carga') + ' digitada)' : ' · em uso como carga')
                      : (r.situacaoUnidade ? r.situacaoUnidade : 'opcional; sem carga digitada, vale o calor total da unidade') }) +
        comNota(campoT(i, 'fd', t), nota('em uso: ' + f.campo(t.fd === null ? 1 : t.fd, 3) + (t.fd === null ? ' (vazio = 1)' : '') + ' · só em tronco, sobre a soma dos ramais')) +
        C.calculado({ rotulo: 'Vazão do trecho', valor: n(r.q, 3), unidade: 'm³/h', chave: 't.' + i + '.q' }) + '</div>' +
        '<p class="fraco">Origem da vazão: ' + esc(r.origemQ || '—') + '.</p>' +
        (r.situacaoUnidade && t.kW === null && t.vazao === null ? '<p class="msg-tela alerta">A unidade "' + esc(t.unidade) + '" ' + (r.situacaoUnidade === 'unidade não cadastrada' ? 'não está no cadastro' : 'está no cadastro sem o calor total') +
          ': o trecho fica sem a carga dela. <a href="#/unidades">Abrir as unidades</a></p>' : '') + '</div>' +
      '<div class="sub"><h3>Tubo</h3><div class="grade">' +
        C.seletor({ id: idDe(base + 'especificacao'), caminho: base + 'especificacao', rotulo: 'Especificação do tubo', valor: t.especificacao, opcoes: opEsp, nota: esp ? esp.uso : '' }) +
        C.seletor({ id: idDe(base + 'dn'), caminho: base + 'dn', rotulo: 'DN', valor: t.dn, opcoes: opDn }) +
        comNota(campoT(i, 'L', t), nota('comprimento de uma via')) +
        comNota(C.seletor({ id: idDe(base + 'idaVolta'), caminho: base + 'idaVolta', rotulo: 'Fator ida e volta', valor: t.idaVolta === null ? '' : String(t.idaVolta), opcoes: [{ v: '', t: '—' }, { v: '1', t: '1' }, { v: '2', t: '2' }] }),
          nota('em uso: ' + fiv + (t.idaVolta === null ? ' (vazio = 1)' : '') + ' · multiplica o comprimento e repete as conexões na volta')) +
        comNota(campoT(i, 'epsManual', t), nota('em uso: ' + (r.eps === null ? '—' : f.campo(r.eps, 4) + ' mm') + (t.epsManual === null ? ' (da especificação)' : ' (manual)'))) + '</div>' +
        '<p class="nota-tab">' + (tubo ? '<b>Diâmetro interno:</b> ' + n(tubo.di, 2) + ' mm (externo ' + n(tubo.de, 2) + ' mm, parede ' + n(tubo.e, 2) + ' mm). ' + seloFonte(tubo.fonte) : 'Escolha a especificação e o DN.') +
        (esp ? ' <b>Rugosidade da especificação:</b> ' + f.campo(esp.eps, 4) + ' mm. ' + seloFonte(esp.fonteEps) : '') + '</p></div>';

    // bloco 2: conexões
    var unioes = TAB.unioes(r.familia), linhasCx = [];
    ag.conexoes.forEach(function (cx, j) { if (chave !== '' && M.rede.chave(cx.trecho) === chave) { linhasCx.push({ i: j, l: cx }); } });
    // D32 (R5): no trecho de ida e volta, a redução conta como ampliação na volta (e a ampliação, como redução); Q1 (T3b):
    // o tê de derivação com redução, como tê convergindo
    var resCx = [
      { t: 'K unit.', w: 60, num: true, v: function (x) { return x.erroK ? '<span class="sit dados">' + esc(x.erroK) + '</span>' : n(x.kUnit, 3); } },
      { t: 'K total', w: 60, num: true, v: function (x) { return n(x.kTotal, 3); } },
      { t: 'ΔP de uma via<br>kPa', w: 92, num: true, v: function (x) { return n(x.dp, 3); } },
      { t: 'Fonte do K', w: 96, v: function (x) { return x.metodo === 'item inválido p/ família/união' ? '<span class="sit dados">acessório fora da lista</span>' : seloFonte(x.fonte); } }
    ];
    if (fiv > 1) {
      // a peça da volta e o selo da fonte dela vão na linha de baixo: na mesma linha do número não cabem na coluna
      resCx.splice(1, 0, { t: 'K na<br>volta', w: 150, num: true, v: function (x) {
        return x.kVolta === null ? '' : n(x.kVolta, 3) + (x.parNaVolta ? '<br><span class="fraco">' + x.rotuloVolta + '</span> ' + seloFonte(x.fonteVolta) : '');
      } });
    }
    var tabCx = G.montar({
      id: 'tab-cx', base: 'projeto.agua.conexoes', linhas: linhasCx, cat: CAT.conexao,
      colunas: [
        { t: 'União', k: 'uniao', tipo: 'sel', w: 120, opcoes: function () { return unioes; } },
        { t: 'Acessório', k: 'item', tipo: 'sel', w: 250, opcoes: function (l) { return TAB.itens.filter(function (x) { return x.fam === r.familia && x.uniao === l.uniao; }).map(function (x) { return x.item; }); } },
        { t: 'Qtd.', k: 'qtd', tipo: 'num', w: 50, dica: '1' },
        { t: 'DN do<br>outro lado', k: 'dnOutro', tipo: 'sel', w: 86, opcoes: function () { return [{ v: '', t: '—' }].concat(TAB.tubosDaEsp(t.especificacao).map(function (x) { return x.dn; })); }, semVazio: true,
          so: function (l, j) { var m = R.conexoes[j].metodo; return m === 'RED' || m === 'AMP' || l.dnOutro !== ''; } },
        { t: 'K manual', k: 'kManual', tipo: 'num', w: 66 },
        { t: 'Observação', k: 'obs', tipo: 'txt', w: 150 }
      ],
      resultados: resCx,
      res: function (j) { return R.conexoes[j]; },
      acoes: function (j) { return '<button type="button" class="mini perigo" data-acao="cx-del" data-i="' + j + '" title="Excluir a conexão" aria-label="Excluir a conexão">×</button>'; },
      vazio: 'Nenhuma conexão neste trecho.',
      // celular: campos empilhados (R4) e cada conexão recolhida na linha-resumo (R5); uma aberta por vez (U.cxAberta)
      empilha: true, acaoResumo: 'cx-abrir', aberta: function (j) { return U.cxAberta === j; },
      resumo: function (x, cx) {
        return '<span class="resumo-tit">' + esc(x.l.item || '(acessório não escolhido)') + '</span><span class="resumo-vals num">' +
          '<span><small>Qtd.</small>' + (x.l.qtd === null ? '1' : f.campo(x.l.qtd, CAT.conexao.qtd.casas)) + '</span>' +
          (cx && cx.erroK ? '<span class="sit dados">' + esc(cx.erroK) + '</span>' : '<span><small>K total</small>' + (cx ? n(cx.kTotal, 3) : '—') + '</span>') +
          '<span><small>ΔP</small>' + (cx ? n(cx.dp, 3) : '—') + ' kPa</span></span>';
      }
    });
    var b2 = tabCx + '<div class="acoes barra-tab"><button type="button" class="botao" data-acao="cx-nova" data-i="' + i + '"' + (unioes.length && chave !== '' ? '' : ' disabled') + '>Acrescentar conexão</button>' +
      '<span class="fraco">' + (fiv > 1 ? 'ΣK da ida = ' + n(r.somaK, 3) + ' · ΣK da volta = ' + n(r.somaKVolta, 3) : 'ΣK = ' + n(r.somaK, 3)) + ' · ΔP das conexões no trecho = ' + n(r.dpLocal, 3) + ' kPa</span></div>' +
      '<p class="fraco">A coluna "ΔP de uma via" é o ΔP da conexão na ida. Lance aqui as conexões de uma via: com o fator ida e volta 2, o app as repete na volta' +
        (fiv > 1 ? '' : ' (neste trecho o fator é 1)') + '. Na volta, a redução conta como ampliação e a ampliação como redução (coluna "K na volta"); as demais conexões e o K manual repetem o K da ida. ' +
        'Redução e ampliação: lance no trecho cuja vazão passa pela peça (depois de um tê, o trecho que sai do tê, e não o tronco) e informe o DN do tubo vizinho em "DN do outro lado". ' +
        'Tê de derivação: lance no trecho do ramal. Com o ramal de diâmetro menor que o tronco (o trecho a montante), o K sai do Crane TP-410M (2009), p. 2-15 (PDF 37): ' +
        'Eq. 2-37 na ida (escoamento dividindo) e Eq. 2-35 na volta (convergindo, com K ≥ 0), pela razão de vazões q e pela razão de diâmetros β; com o mesmo diâmetro, o K da tabela. ' +
        'Quantidade vazia vale 1. O K manual substitui o tabelado.</p>' +
      (unioes.length ? '' : '<p class="msg-tela alerta">Escolha a especificação do tubo para lançar conexões: a lista de uniões depende da família do tubo.</p>');

    // bloco 3: equipamentos
    var linhasEq = [], comEstatica = 0;
    ag.equipamentos.forEach(function (eq, j) { if (chave !== '' && M.rede.chave(eq.trecho) === chave) { linhasEq.push({ i: j, l: eq }); if (eq.alturaEstatica !== null) { comEstatica++; } } });
    var colEq = [
      { t: 'Descrição', k: 'descricao', tipo: 'txt', w: 200 },
      { t: 'Tag ou modelo', k: 'tag', tipo: 'txt', w: 120 },
      { t: 'ΔP de catálogo<br>kPa', k: 'dpCat', tipo: 'num', w: 84 },
      { t: 'Vazão de catálogo<br>m³/h', k: 'qCat', tipo: 'num', w: 92 },
      { t: 'Kv<br>m³/h', k: 'kv', tipo: 'num', w: 62 }
    ];
    if (aberto) { colEq.push({ t: 'Altura estática<br>m', k: 'alturaEstatica', tipo: 'num', w: 84 }); }
    colEq.push({ t: 'Válvula de<br>controle', k: 'valvulaControle', tipo: 'bool', w: 76 }, { t: 'Observação', k: 'obs', tipo: 'txt', w: 180 });
    var tabEq = G.montar({
      id: 'tab-eq', base: 'projeto.agua.equipamentos', linhas: linhasEq, cat: CAT.equipamento, colunas: colEq,
      resultados: [
        { t: 'Critério aplicado', w: 190, v: function (x) { return esc(x.criterio) + (x.erroDp ? ' <span class="sit dados">' + esc(x.erroDp) + '</span>' : ''); } },
        { t: 'ΔP adotado<br>kPa', w: 76, num: true, v: function (x) { return n(x.dp, 3); } }
      ],
      res: function (j) { return R.equipamentos[j]; },
      acoes: function (j) { return '<button type="button" class="mini perigo" data-acao="eq-del" data-i="' + j + '" title="Excluir o equipamento" aria-label="Excluir o equipamento">×</button>'; },
      vazio: 'Nenhum equipamento neste trecho.',
      empilha: true
    });
    var b3 = tabEq + '<div class="acoes barra-tab"><button type="button" class="botao" data-acao="eq-novo" data-i="' + i + '"' + (chave !== '' ? '' : ' disabled') + '>Acrescentar equipamento</button>' +
      '<span class="fraco">ΔP dos equipamentos no trecho = ' + n(r.dpEquip, 3) + ' kPa</span></div>' +
      '<p class="fraco">Prioridade do dado: ' + (aberto ? 'altura estática (ρ · g · h); ' : '') + 'Kv; ΔP de catálogo corrigido pela vazão de catálogo; ΔP de catálogo. O equipamento não leva o fator ida e volta. ' +
        '"Válvula de controle" só serve ao aviso de autoridade.</p>' +
      (!aberto && comEstatica ? '<p class="msg-tela alerta">' + esc(M.agua.TEXTO_ESTATICA_IGNORADA) + '. ' + plural(comEstatica, 'equipamento deste trecho tem', 'equipamentos deste trecho têm') +
        ' altura estática gravada; o campo só aparece em circuito aberto. <button type="button" class="botao leve" data-acao="estatica-limpar" data-i="' + i + '">Apagar a altura estática deste trecho</button></p>' : '');

    // bloco 4: resultado do trecho (cada valor abre a conta na gaveta)
    function calc(rot, valor, un, k) { return C.calculado({ rotulo: rot, valor: valor, unidade: un, chave: 't.' + i + '.' + k }); }
    var b4 = (r.situacao.indexOf('DADOS') === 0 ? '<p class="msg-tela erro">' + esc(r.situacao) + '. Corrija o dado para ver o resultado deste trecho' + (r.consistencia.indexOf('ciclo') >= 0 ? ' (o montante leva de volta ao próprio trecho)' : '') + '.</p>' : '') +
      (primeira ? '' : '<p class="msg-tela erro">Há outro trecho, antes deste, com o mesmo ID: as conexões e os equipamentos valem para o primeiro.</p>') +
      '<div class="grade">' +
        calc('Velocidade', n(r.v, 3), 'm/s', 'v') + calc('Reynolds', n(r.re, 0), r.regime || '', 're') + calc('Fator de atrito f', n(r.f, 5), '', 'f') +
        calc('Perda por metro (tubo novo)', n(r.paM, 1), 'Pa/m', 'paM') + calc('ΔP distribuído', n(r.dpDist, 3), 'kPa', 'dpDist') + calc('ΔP das conexões', n(r.dpLocal, 3), 'kPa', 'dpLocal') +
        calc('ΔP dos equipamentos', n(r.dpEquip, 3), 'kPa', 'dpEquip') + calc('ΔP do trecho', n(r.dpTrecho, 3), 'kPa', 'dpTrecho') + calc('ΔP acumulado', n(r.dpAcum, 3), 'kPa', 'dpAcum') +
        (r.terminal && X.valido(R) ? calc('Excesso do terminal', n(r.excesso, 3), 'kPa', 'excesso') : '') +
        (r.autoridade !== null && X.valido(R) ? calc('Autoridade da válvula', n(r.autoridade, 3), '', 'autoridade') : '') +
        calc('Menor DN que atende', r.menorDN || '—', '', 'menorDN') + '</div>' +
      '<table class="verif"><thead><tr><th>Verificação</th><th class="num">Valor</th><th class="num">Limite</th><th>Resultado</th></tr></thead><tbody>' +
        '<tr><td>Velocidade máxima (' + (r.dnmm !== null && r.dnmm <= pr.dnLimite ? 'até o DN limite' : 'erosão, ' + n(X.linhaErosao(pr.horas).horas, 0) + ' h/ano') + ')</td><td class="num">' + n(r.v, 2) + ' m/s</td><td class="num">' + n(r.vMax, 2) + ' m/s</td><td>' + esc(r.sitV || '—') + '</td></tr>' +
        '<tr><td>Perda por metro, tubo novo</td><td class="num">' + n(r.paM, 0) + ' Pa/m</td><td class="num">' + n(pr.paMin, 0) + ' a ' + n(pr.paMax, 0) + ' Pa/m</td><td>' + esc(r.sitPerda || '—') + '</td></tr>' +
        '<tr><td>ASHRAE 90.1 (informativo; aplicada ao aço, de DN 65 (2½") em diante)</td><td class="num">' + n(r.v, 2) + ' m/s</td><td class="num">' + (typeof r.v901 === 'number' ? n(r.v901, 2) + ' m/s' : 'n.a.') + '</td><td>' + esc(r.sit901 || '—') + '</td></tr>' +
        '<tr class="total"><td>Situação do trecho</td><td></td><td></td><td>' + seloSituacao(r) + '</td></tr></tbody></table>' +
      (r.avisos.length ? '<ul class="avisos">' + r.avisos.map(function (a) { return '<li><b>Aviso:</b> ' + esc(a.texto) + '.</li>'; }).join('') + '</ul>' : '') +
      (r.autoridade !== null && X.valido(R) ? '<p class="fraco">Autoridade = ΔP da válvula ÷ (ΔP do trecho + excesso do terminal). <span class="selo premissa">premissa</span> todo o excesso é dissipado no balanceamento deste terminal; ' +
        'se parte for dissipada a montante, a autoridade real fica entre ' + n(r.autoridade, 2) + ' e ' + n(r.dpValvula / r.dpTrecho, 2) + '. A conta vale para o último trecho do ramal.</p>' : '');

    var ids = {}, lista = '';
    ag.trechos.forEach(function (x, j) { var k = M.rede.chave(x.id); if (j !== i && k !== '' && !ids[k]) { ids[k] = true; lista += '<option value="' + esc(x.id) + '">'; } });
    return '<div class="rede">' + C.cabeca('Rede, trecho ' + (i + 1) + ' de ' + nT, 'Trecho ' + (t.id || '(sem ID)'), esc(t.descricao || '')) +
      '<div class="acoes barra-tab"><a class="botao" href="#/rede">Voltar à rede</a>' +
        (i > 0 ? '<a class="botao leve" href="#/trecho/' + (i - 1) + '">Trecho anterior</a>' : '') + (i < nT - 1 ? '<a class="botao leve" href="#/trecho/' + (i + 1) + '">Próximo trecho</a>' : '') +
        '<span style="margin-left:auto">' + seloSituacao(r) + '</span></div>' +
      X.maisAcoes('trecho', i, nT) +
      '<div class="cartao"><h2>1. Vazão e tubo</h2>' + b1 + '</div>' +
      '<div class="cartao"><h2>2. Conexões</h2>' + b2 + '</div>' +
      '<div class="cartao"><h2>3. Equipamentos</h2>' + b3 + '</div>' +
      '<div class="cartao"><h2>4. Resultado do trecho</h2><p class="fraco" style="margin-bottom:10px">Cada valor abre a conta, passo a passo.</p>' + b4 + '</div>' +
      '<datalist id="lista-ids">' + lista + '</datalist></div>';
  };

  X.seloSituacao = seloSituacao;
})(window.HVAC);

</script>
<script>
/* ==== js/interface/tabela.js ==== */
/* Redes HVAC. Tabela editável do app: uma linha por item de uma lista do projeto (trechos, conexões, equipamentos), com as
   entradas e os resultados na mesma linha. Só monta HTML: cada célula é um campo comum da casca (data-caminho com o índice
   da lista, "projeto.agua.trechos.3.dn"), então a gravação, a validação e o Enter são os da casca.
   montar(o): o = { id, base (caminho da lista), linhas: [{ i (índice na lista), l (a linha) }], cat (catálogo do grupo),
     colunas: [{ t (título), k (chave), tipo: 'txt' | 'num' | 'sel' | 'bool', w (largura relativa), dica, lista (id de datalist),
                 opcoes: function (l, i) -> ['a', { v, t }], so: function (l, i) -> bool (a célula só existe quando verdadeiro) }],
     resultados: [{ t, w, num (alinha à direita), v: function (r, i) -> HTML }], res: function (i) -> resultado da linha,
     acoes: function (i) -> HTML, wAcoes, classe: function (i) -> classe da linha, vazio (texto sem linhas) }
   As larguras (w) são relativas: a soma vale a largura da tela; abaixo de 88 % da soma em px a tabela rola na horizontal.
   Celular (v0.4.0; ESPECIFICACAO_celular da M0, R1, R4 e R5), sem efeito na tela larga:
     empilha (bool): table.empilha da plataforma; cada td leva data-rotulo (o título da coluna); texto, lista, resultado de
       texto e ações ocupam a linha toda (td.largo); célula que não se aplica (so) some;
     rolo: classe a mais no quadro da tabela (ex.: 'so-computador', quando o app desenha também a lista em cartões);
     resumo: function (x, r) -> HTML da linha-resumo (td.so-celular, botão com data-acao = acaoResumo e data-i); a linha fica
       recolhida (só o resumo) salvo quando aberta(i) é verdadeiro ou algum campo dela tem erro. */
(function (H) {
  'use strict';
  var f = H.util.fmt, esc = f.esc;

  function idDe(caminho) { return 'c-' + String(caminho).replace(/^projeto\./, '').replace(/\./g, '-'); }
  function semQuebra(s) { return String(s).replace(/<br>/g, ' '); }

  // opções de um seletor; o valor gravado que não está na lista aparece marcado, para não sumir da tela
  function htmlOpcoes(lista, valor) {
    var ops = lista.map(function (o) { return typeof o === 'string' ? { v: o, t: o } : o; });
    if (!ops.some(function (o) { return o.v === valor; })) { ops.unshift({ v: valor, t: valor === '' ? '—' : valor + ' (fora da lista)' }); }
    return ops.map(function (o) { return '<option value="' + esc(o.v) + '"' + (o.v === valor ? ' selected' : '') + '>' + esc(o.t) + '</option>'; }).join('');
  }

  // atributos da célula: classes e, na tabela empilhável, o rótulo da coluna (no computador nada disso aparece)
  function attrTd(classes, rotulo) {
    var c = classes.filter(Boolean).join(' ');
    return (c ? ' class="' + c + '"' : '') + rotulo;
  }
  function celula(col, x, o, n, erros, problemas) {
    var caminho = o.base + '.' + x.i + '.' + col.k, id = idDe(caminho), def = o.cat[col.k] || {}, v = x.l[col.k], erro = erros[id];
    var rot = esc(semQuebra(col.t) + ', linha ' + (n + 1)), comum = ' id="' + id + '" data-caminho="' + caminho + '" aria-label="' + rot + '"';
    var rotulo = o.empilha ? ' data-rotulo="' + esc(semQuebra(col.t)) + '"' : '', largo = o.empilha && (col.tipo === 'txt' || col.tipo === 'sel') ? 'largo' : '';
    var cls = attrTd([erro ? 'invalido' : '', largo], rotulo);
    if (erro) { problemas.push('Linha ' + (n + 1) + ', ' + semQuebra(col.t) + ': ' + erro); comum += ' aria-invalid="true" title="' + esc(erro) + '"'; }
    // texto e seletor: o valor inteiro na dica, porque a célula estreita corta o que é longo
    else if ((col.tipo === 'txt' || col.tipo === 'sel') && v !== null && v !== undefined && String(v) !== '') { comum += ' title="' + esc(v) + '"'; }
    if (col.so && !col.so(x.l, x.i)) { return '<td class="centro fraco' + (o.empilha ? ' na' : '') + '">—</td>'; }
    if (col.tipo === 'bool') {
      return '<td' + attrTd(['centro'], rotulo) + '><button type="button" class="mini alterna" data-acao="definir" data-caminho="' + caminho + '" data-valor="' + (v ? 'nao' : 'sim') +
        '" data-booleano="1" aria-pressed="' + !!v + '" aria-label="' + rot + '">' + (v ? 'sim' : 'não') + '</button></td>';
    }
    if (col.tipo === 'sel') {
      var val = v === null || v === undefined ? '' : String(v);
      return '<td' + cls + '><select' + comum + ' data-tipo="sel">' + htmlOpcoes(col.opcoes(x.l, x.i), val) + '</select></td>';
    }
    if (col.tipo === 'num') {
      return '<td' + cls + '><input class="num" type="text" inputmode="decimal" autocomplete="off"' + comum + ' data-tipo="' + (def.int ? 'int' : 'num') + '"' + (def.nulo ? ' data-anulavel="1"' : '') + (def.livre ? ' data-negativo="1"' : '') +
        ' value="' + f.campo(v, def.casas) + '" placeholder="' + esc(col.dica || '') + '"></td>';
    }
    return '<td' + cls + '><input type="text" autocomplete="off"' + comum + ' data-tipo="txt" value="' + esc(v === null || v === undefined ? '' : v) + '" placeholder="' + esc(col.dica || '') + '"' +
      (col.lista ? ' list="' + col.lista + '"' : '') + '></td>';
  }

  function montar(o) {
    var erros = (H.ui.U || {}).erros || {}, problemas = [], res = o.resultados || [], wa = o.acoes ? (o.wAcoes || 44) : 0, largura = wa, cols = '', cab = '';
    o.colunas.forEach(function (c) { largura += c.w; });
    res.forEach(function (c) { largura += c.w; });
    // larguras em porcentagem da soma: a tabela ocupa a largura da tela (em px, o layout fixo a deixaria com a soma, maior que a tela)
    function col(w) { return '<col style="width:' + (w / largura * 100).toFixed(3) + '%">'; }
    o.colunas.forEach(function (c) { cols += col(c.w); cab += '<th' + (c.tipo === 'num' ? ' class="num"' : '') + '>' + c.t + '</th>'; });
    res.forEach(function (c) { cols += col(c.w); cab += '<th class="res' + (c.num ? ' num' : '') + '">' + c.t + '</th>'; });
    if (o.acoes) { cols += col(wa); cab += '<th><span class="so-leitor">Ações</span></th>'; }
    var corpo = o.linhas.map(function (x, n) {
      var r = o.res ? o.res(x.i) : null, cls = o.classe ? o.classe(x.i) : '', resumo = '';
      if (o.resumo) {
        // R5: no celular a linha mostra só o resumo e abre ao tocar; a que está aberta ou tem campo com erro fica aberta
        var aberta = (o.aberta && o.aberta(x.i)) || o.colunas.some(function (c) { return !!erros[idDe(o.base + '.' + x.i + '.' + c.k)]; });
        if (!aberta) { cls = (cls ? cls + ' ' : '') + 'linha-recolhida'; }
        resumo = '<td class="resumo-linha so-celular largo"><button type="button" class="resumo-bt" data-acao="' + o.acaoResumo + '" data-i="' + x.i + '" aria-expanded="' + aberta + '">' +
          o.resumo(x, r) + '<span class="resumo-seta" aria-hidden="true">' + (aberta ? '▴' : '▾') + '</span></button></td>';
      }
      return '<tr' + (cls ? ' class="' + cls + '"' : '') + '>' + resumo +
        o.colunas.map(function (c) { return celula(c, x, o, n, erros, problemas); }).join('') +
        res.map(function (c) {
          return '<td' + attrTd(['res', c.num ? 'num' : '', o.empilha && !c.num ? 'largo' : ''], o.empilha ? ' data-rotulo="' + esc(semQuebra(c.t)) + '"' : '') + '>' + (r ? c.v(r, x.i) : '—') + '</td>';
        }).join('') +
        (o.acoes ? '<td class="acoes-linha' + (o.empilha ? ' largo' : '') + '">' + o.acoes(x.i) + '</td>' : '') + '</tr>';
    }).join('');
    if (!o.linhas.length) { corpo = '<tr><td class="vazio" colspan="' + (o.colunas.length + res.length + (o.acoes ? 1 : 0)) + '">' + esc(o.vazio || 'Nenhuma linha.') + '</td></tr>'; }
    return '<div class="tabela-rolo' + (o.rolo ? ' ' + o.rolo : '') + '"><table class="tab-edit' + (o.empilha ? ' empilha' : '') + '" id="' + o.id + '" style="min-width:' + Math.round(largura * 0.88) + 'px"><colgroup>' + cols + '</colgroup><thead><tr>' + cab +
      '</tr></thead><tbody>' + corpo + '</tbody></table></div>' +
      (problemas.length ? '<div class="msg-tela erro" role="alert">' + problemas.map(esc).join('<br>') + '</div>' : '');
  }

  H.ui.tabela = { montar: montar, id: idDe };
})(window.HVAC);

</script>
<script>
/* ==== js/interface/telas_ar.js ==== */
/* Redes HVAC. Telas dos dutos de ar (ESPECIFICACAO_telas_dutos, seção 3): blocos do ar na tela Projeto, Unidades, Dutos
   (rede de ar escolhida e a tabela de trechos) e Trecho de ar. Só montam HTML a partir do projeto (E.projeto.ar e
   E.projeto.unidades) e do resultado do motor (R.dutos = M.dutos.calcular): nenhuma conta é feita aqui. A rede de ar
   mostrada é a de U.rede; o trecho aberto, o de U.duto. Carrega depois de telas.js e de tabela.js. */
(function (H) {
  'use strict';
  var f = H.util.fmt, esc = f.esc, C = H.ui.c, U = H.ui.U, M = H.motor, TAB = H.dados.tab, CAT = H.dados.campos;
  var X = H.ui.redes, T = H.ui.telas, TA = TAB.ar;

  function n(v, casas) { return f.num(v, casas); }
  function numero(v) { return typeof v === 'number' && isFinite(v); }
  function ch(id) { return M.rede.chave(id); }
  function nota(html) { return '<div class="fraco em-uso">' + html + '</div>'; }
  var NOME_LADO = { insuflamento: 'Insuflamento', retorno: 'Retorno' };
  var NOME_FORMA = { circular: 'circular', retangular: 'retangular', oval: 'oval', flexivel: 'flexível' };

  // ------------------------------------------------------------ apoio comum às telas do ar
  // rede de ar escolhida: { i, e (entrada), r (resultado do motor) }; null sem redes
  X.redeAr = function (E, R) {
    var redes = (E.projeto.ar || {}).redes || [], i = Math.max(0, Math.min(parseInt(U.rede, 10) || 0, redes.length - 1));
    if (!redes.length || !R.dutos || !R.dutos.redes[i]) { return null; }
    return { i: i, e: redes[i], r: R.dutos.redes[i] };
  };
  // rede que pode ser mostrada como válida: algum trecho e nenhum erro de dados
  X.validoAr = function (r) { return !!r && r.contagem.trechos > 0 && r.contagem.dados === 0; };
  X.textoSituacaoAr = function (r) {
    if (!r) { return 'sem rede de ar'; }
    var c = r.contagem;
    if (c.trechos === 0) { return 'sem trechos'; }
    if (c.dados) { return '⚠ ' + c.dados + ' com erro de dados' + (c.revisar ? ' · ' + c.revisar + ' a revisar' : ''); }
    return c.revisar ? c.revisar + ' a revisar' : 'OK';
  };
  // dimensão por extenso: "Ø 315", "450 × 300", "400 × 200 oval"
  X.dimAr = function (forma, d, a, b) {
    if (M.secao.circular(forma)) { return numero(d) ? 'Ø ' + n(d, 0) + (forma === 'flexivel' ? ' flex.' : '') : '—'; }
    if (forma === 'retangular' || forma === 'oval') { return numero(a) && numero(b) ? n(a, 0) + ' × ' + n(b, 0) + (forma === 'oval' ? ' oval' : '') : '—'; }
    return '—';
  };
  // a dimensão do trecho já é a sugerida?
  X.sugestaoIgual = function (t) {
    var s = t.sugestao;
    if (!s) { return false; }
    return M.secao.circular(t.forma) ? t.d === s.d : (t.a === s.a && t.b === s.b);
  };
  X.seloSituacaoAr = function (t) {
    var s = t.situacao || '', cls = s === 'OK' ? 'ok' : (s === 'REVISAR' ? 'revisar' : (s === '' ? 'vazia' : 'dados'));
    return '<span class="sit ' + cls + '"' + (t.revisar ? ' title="' + esc(t.revisar) + '"' : '') + '>' + esc(s === '' ? 'sem ID: linha ignorada' : s) + '</span>';
  };
  var AVISO_CURTO = { paMFora: 'perda por metro', vazaoTronco: 'vazão do tronco', bocaSemSaida: 'boca sem saída', ruido: 'ruído', aspecto: 'razão de aspecto',
                      flexivelForaDaBoca: 'flexível fora da boca', flexivelLongo: 'flexível longo', flexivelComprimido: 'flexível comprimido',
                      flexivelCompressaoAlta: 'compressão alta', flexivelEstimado: 'flexível estimado', pecaTabela: 'peça de tabela', transicao: 'Reynolds baixo' };
  function avisosCurtos(t) {
    var a = t.avisos || [];
    if (!a.length) { return ''; }
    var dica = a.map(function (x) { return x.texto; }).join(' '), curto = a.length === 1 ? 'aviso: ' + (AVISO_CURTO[a[0].tipo] || a[0].tipo) : a.length + ' avisos';
    return '<span class="aviso-linha" title="' + esc(dica) + '">' + esc(curto) + '</span>';
  }
  function critica(r, t) { var ld = r.lados[t.lado]; return !!ld && ld.iCritica === t.i; }
  // dimensão do trecho no cartão do celular (R2): "Ø 315 mm", "450 × 300 mm", "400 × 200 mm oval"; sem dimensão, não aparece
  function dimCartao(l) {
    var circ = M.secao.circular(l.forma), ab = l.forma === 'retangular' || l.forma === 'oval';
    if (circ && numero(l.d)) { return { r: 'Seção', v: 'Ø ' + n(l.d, 0), u: 'mm' + (l.forma === 'flexivel' ? ' flex.' : '') }; }
    if (ab && numero(l.a) && numero(l.b)) { return { r: 'Seção', v: n(l.a, 0) + ' × ' + n(l.b, 0), u: 'mm' + (l.forma === 'oval' ? ' oval' : '') }; }
    return { r: 'Seção', v: '' };
  }
  function origemVazao(t) {
    return t.origemQ === 'informada' ? 'informada no trecho' : (t.origemQ === 'calor' ? 'do calor sensível da boca, pelo ΔT de insuflamento da rede' : (t.origemQ === 'soma' ? 'soma dos trechos a jusante' : '—'));
  }

  // equipamento existente (DU1 e DU2): a comparação da vazão e da pressão, em lista; folha = true na folha do memorial
  X.comparaEquipAr = function (r, folha) {
    var V = r.ventilador, EQ = V.equipamento, L = [], cls = folha ? 'nota' : 'fraco';
    if (!EQ || (EQ.q === null && EQ.pDisp === null)) {
      return folha ? '' : '<p class="fraco" style="margin-top:8px">Com a vazão nominal e a pressão estática externa disponível do catálogo do equipamento que fica, o app compara a rede nova com ele.</p>';
    }
    if (EQ.q !== null) {
      L.push(EQ.difVazao === null ? 'Vazão: sem comparação (' + esc(V.motivoQ || 'vazão do ventilador sem valor') + ').'
        : 'Vazão do ventilador ' + n(V.q * 3600, 1) + ' m³/h × nominal ' + n(EQ.q * 3600, 1) + ' m³/h: ' + (EQ.difVazao >= 0 ? '+' : '−') + n(Math.abs(EQ.difVazao) * 100, 1) + ' % ' +
          (Math.abs(EQ.difVazao) > EQ.tolPct / 100 ? '<span class="sit revisar">fora da tolerância de ' + f.campo(EQ.tolPct, 0) + ' %</span>' : '<span class="sit ok">dentro da tolerância de ' + f.campo(EQ.tolPct, 0) + ' %</span>'));
    }
    if (EQ.pDisp !== null) {
      L.push(EQ.folga === null ? 'Pressão: sem comparação (' + esc(V.motivoP || 'pressão do ventilador sem valor') + ').'
        : 'Pressão ' + (EQ.base === 'estatica' ? 'estática' : 'total') + ' exigida ' + n(EQ.pExigida, 1) + ' Pa × disponível ' + n(EQ.pDispCorr, 1) + ' Pa no ar da rede (' +
          n(EQ.pDisp, 1) + ' Pa no catálogo × ' + n(EQ.rho, 4) + ' ÷ ' + n(EQ.rhoCat, 3) + ' kg/m³): ' +
          (EQ.folga >= 0 ? '<span class="sit ok">folga de ' + n(EQ.folga, 1) + ' Pa</span>' : '<span class="sit revisar">déficit de ' + n(-EQ.folga, 1) + ' Pa</span>') +
          (EQ.base === 'total' ? ' (sem a velocidade na descarga, a comparação usa a pressão total, a favor da segurança)' : ''));
    }
    return '<ul class="em-uso-lista" data-g="equip-compara">' + L.map(function (x) { return '<li>' + x + '</li>'; }).join('') + '</ul>' +
      '<p class="' + cls + '">Vazão do ventilador: a dos dutos mais o vazamento admissível; tolerância nos Critérios dos dutos (NBR 16401-1:2024, 17.6.3, p. 38, PDF 48).Pressão exigida: a estática da rede ' +
      '(pressão total menos a pressão de velocidade na descarga, sem a da entrada), que é a grandeza do catálogo; sem a velocidade na descarga, a total. ' +
      'A pressão disponível do catálogo é corrigida para o ar da rede pela razão das massas específicas (mesma rotação). A comparação é no ponto nominal do catálogo, sem a curva do ventilador.</p>';
  };

  // ------------------------------------------------------------ Início: indicadores da rede de ar escolhida
  X.inicioAr = function (E, R) {
    var x = X.redeAr(E, R), c = R.dutos.contagem;
    if (!x) { return '<h3 class="sub-t">Dutos de ar</h3><p class="fraco">Nenhuma rede de ar ainda. <a href="#/dutos">Abrir os dutos de ar</a></p>'; }
    var r = x.r, V = r.ventilador, li = r.lados.insuflamento, lr = r.lados.retorno, ok = X.validoAr(r);
    return '<h3 class="sub-t">Dutos de ar, rede ' + esc(r.id || '(sem ID)') + (c.redes > 1 ? ' (' + (x.i + 1) + ' de ' + c.redes + ')' : '') + '</h3><div class="kpis">' +
      C.kpi('Trechos', String(r.contagem.trechos), esc(X.textoSituacaoAr(r))) +
      C.kpi('Vazão do ventilador', ok && numero(V.q) ? X.marca('vent.q', n(V.q * 3600, 1)) + ' m³/h' : '—', numero(V.vazamentoPct) ?'com ' + f.campo(V.vazamentoPct, 1) + ' % de vazamento' : esc(V.motivoQ)) +
      C.kpi('Pressão total', ok && numero(V.pTotal) ? X.marca('vent.p', n(V.pTotal, 2)) + ' Pa' : '—') +
      C.kpi('Bocas críticas', ok ? (li && li.bocaCritica ? X.marca('crit.insuflamento', li.bocaCritica) : '—') + ' · ' + (lr && lr.bocaCritica ? X.marca('crit.retorno', lr.bocaCritica) : '—') : '—', 'insuflamento · retorno') +
      '</div>';
  };

  // ------------------------------------------------------------ Projeto: blocos 5 a 7 (ar, método e critérios dos dutos)
  // n0: número do primeiro bloco (5 no app completo; 2 no app só de dutos)
  X.blocosArProjeto = function (E, U, R, n0) {
    n0 = n0 || 5;
    var A = E.projeto.ar, RD = R.dutos, ar = RD.ar, met = RD.metodo, cri = RD.criterios;
    function def(grupo, k) { return CAT[CAT.GRUPOS_AR[grupo]][k]; }
    function campoA(grupo, k, notaTxt) {
      var h = X.campoDef(def(grupo, k), 'projeto.ar.' + grupo + '.' + k, A[grupo][k]);
      return notaTxt ? X.comNota(h, nota(notaTxt)) : h;
    }
    function seletorA(grupo, k, opcoes, textoDe) {
      var d = def(grupo, k), c = 'projeto.ar.' + grupo + '.' + k, v = A[grupo][k];
      var uso = v === d.p ? 'em uso: padrão ' + textoDe(d.p) : 'em uso: ' + textoDe(v) + ' · padrão ' + textoDe(d.p);
      var h = C.seletor({ id: X.id(c), caminho: c, rotulo: d.rotulo, valor: String(v), opcoes: opcoes, fonte: d.fonte, seloTexto: 'norma', nota: uso });
      return d.fonte ? X.comSelo(h, d.fonte) : h;
    }
    function alterados(grupo) {
      var c = 0, k, g = CAT[CAT.GRUPOS_AR[grupo]];
      for (k in g) { if (g[k].p !== null && A[grupo][k] !== g[k].p) { c++; } }
      return c;
    }
    function nomeDe(lista, v) { var o = lista.filter(function (x) { return x.v === v; })[0]; return o ? o.t : String(v); }

    function corpoAr() {
      return '<div class="grade g2">' + campoA('premissas', 'altitude') + campoA('premissas', 'tAr') + '</div>' +
        '<div class="sub"><h3>Propriedades do ar no duto</h3><div class="grade">' +
          C.calculado({ rotulo: 'Pressão atmosférica', valor: n(ar.p / 1000, 3), unidade: 'kPa', chave: 'ar.p' }) +
          C.calculado({ rotulo: 'Massa específica ρ', valor: n(ar.rho, 4), unidade: 'kg/m³', chave: 'ar.rho' }) +
          C.calculado({ rotulo: 'Viscosidade dinâmica μ', valor: n(ar.mu * 1e5, 4), unidade: '10⁻⁵ Pa·s', chave: 'ar.mu' }) +
          C.calculado({ rotulo: 'Viscosidade cinemática ν', valor: n(ar.nu * 1e6, 3), unidade: 'mm²/s', chave: 'ar.nu' }) + '</div>' +
          '<div class="grade g2" style="margin-top:12px">' + campoA('premissas', 'rhoManual', 'opcional; em uso: ' + n(ar.rho, 4) + ' kg/m³ (' + (ar.origemRho === 'manual' ? 'manual' : 'calculada') + ')') +
          campoA('premissas', 'muManual', 'opcional; em uso: ' + n(ar.mu * 1e5, 4) + ' · 10⁻⁵ Pa·s (' + (ar.origemMu === 'manual' ? 'manual' : 'padrão do capítulo') + ')') + '</div></div>' +
        '<div class="sub"><h3>Ar do recinto (só para a vazão pelo calor sensível)</h3><div class="grade g2">' + campoA('premissas', 'tRecinto') + campoA('premissas', 'ur') + '</div><div class="grade" style="margin-top:12px">' +
          C.calculado({ rotulo: 'Calor específico do ar úmido cp', valor: n(ar.cp, 1), unidade: 'J/(kg·°C)', chave: 'ar.cp' }) +
          C.calculado({ rotulo: 'Massa específica da vazão pelo calor', valor: n(ar.rhoVazao, 4), unidade: 'kg/m³', chave: 'ar.rhoVazao' }) + '</div>' +
          '<p class="fraco">A vazão de uma boca lançada pelo calor sensível usa a mesma conta do app de difusores: massa específica do ar-padrão corrigida só pela altitude e calor específico do ar úmido do recinto. ' +
          'Assim a mesma unidade dá a mesma vazão nos dois apps. A altitude é uma só para o projeto; a temperatura do ar pode ser trocada em cada rede.</p></div>';
    }
    function corpoMetodo() {
      var vel = met.modo === 'velocidade';
      return '<div class="grade g2">' + (function () { var d = def('metodo', 'modo'), h = C.segmentado({ rotulo: d.rotulo, caminho: 'projeto.ar.metodo.modo', valor: A.metodo.modo, opcoes: d.ops, fonte: d.fonte }); return X.comSelo(h, d.fonte); })() +
        campoA('metodo', 'paM', vel ? 'não entra neste modo: a perda por metro sai da velocidade do primeiro trecho' : '') +
        (vel ? campoA('metodo', 'vPrimeiro', 'obrigatória neste modo; sem padrão') : '') + '</div>' +
        '<p class="fraco" style="margin-top:12px">' + (vel
          ? 'Em cada lado da rede, o trecho de maior vazão que sai do ventilador recebe a menor dimensão padrão com velocidade até a escolhida; a perda por metro que resulta nele vira o alvo dos outros trechos do lado.'
          : 'Cada trecho recebe, como sugestão, a menor dimensão padrão cuja perda por metro não passa do alvo.') +
          ' A dimensão do trecho é do projetista: o app sugere e, se você mandar, aplica a sugestão.</p>';
    }
    var opClasse = [], vistas = {};
    TA.classes.forEach(function (c) {
      if (vistas[c.classe]) { return; }
      vistas[c.classe] = true;
      opClasse.push({ v: String(c.classe), t: n(c.classe, 0) + ' Pa · ' + (numero(c.vMax) ? 'velocidade até ' + n(c.vMax, 1) + ' m/s' : 'sem limite de velocidade na tabela') });
    });
    var dPos = def('criterios', 'posicaoDuto'), dMat = def('criterios', 'material'), dNc = def('criterios', 'nc');
    function corpoCrit() {
      var classe = TA.classe(cri.classePressao), ruido = TA.limiteRuido(cri.posicaoDuto, cri.nc);
      return '<div class="grade g2">' + campoA('criterios', 'paMin') + campoA('criterios', 'paMax') +
        seletorA('criterios', 'classePressao', opClasse, function (v) { return n(v, 0) + ' Pa'; }) +
        seletorA('criterios', 'posicaoDuto', dPos.ops, function (v) { return nomeDe(dPos.ops, v); }) +
        seletorA('criterios', 'nc', dNc.valores.map(function (v) { return { v: String(v), t: 'NC ' + v }; }), function (v) { return 'NC ' + v; }) +
        campoA('criterios', 'aspectoMax') + campoA('criterios', 'passo') + campoA('criterios', 'desbalanceamentoMax') +
        seletorA('criterios', 'material', dMat.ops, function (v) { return nomeDe(dMat.ops, v); }) +
        campoA('criterios', 'tolVazaoEquip', 'só vale na rede com a vazão nominal do equipamento informada') +
        campoA('criterios', 'rhoCat', 'só vale na rede com a pressão disponível do equipamento informada') + '</div>' +
        '<p class="nota-tab"><b>Velocidade máxima da classe em uso:</b> ' + (classe && numero(classe.vMax) ? n(classe.vMax, 1) + ' m/s (trecho acima dela fica "REVISAR"). ' + X.seloFonte(classe.fonte) : 'sem limite na tabela: a velocidade dos trechos não é verificada.') +
        ' <b>Velocidade máxima pelo ruído:</b> ' + (ruido ? 'retangular ' + (numero(ruido.retangular) ? n(ruido.retangular, 1) + ' m/s' : 'sem limite') + ' · circular ' + (numero(ruido.circular) ? n(ruido.circular, 1) + ' m/s' : 'sem limite') +
          ' (só gera aviso). ' + X.seloFonte(ruido.fonte) : 'sem linha na tabela para a posição e o NC escolhidos.') + '</p>' +
        '<p class="fraco" style="margin-top:8px">A faixa da perda por metro, o ruído, a razão de aspecto e o desbalanceamento só geram aviso: não mudam a situação do trecho. O oval usa a coluna do retangular na tabela de ruído (premissa do app).</p>';
    }
    var na = alterados('criterios');
    return C.bloco('arPrem', n0, 'Ar dos dutos', 'Altitude de ' + n(ar.altitude, 0) + ' m · ar a ' + f.campo(ar.tAr, 1) + ' °C' + (ar.origemRho === 'manual' ? ' · ρ manual' : '') + (ar.origemMu === 'manual' ? ' · μ manual' : ''),
        n(ar.rho, 3), 'kg/m³', corpoAr) +
      C.bloco('arMet', n0 + 1, 'Método dos dutos', met.modo === 'velocidade' ? 'Velocidade do primeiro trecho: ' + (numero(met.vPrimeiro) ? f.campo(met.vPrimeiro, 1) + ' m/s' : 'falta informar') : 'Perda por metro fixa',
        met.modo === 'velocidade' ? (numero(met.vPrimeiro) ? f.campo(met.vPrimeiro, 1) : '—') : f.campo(met.paM, 2), met.modo === 'velocidade' ? 'm/s' : 'Pa/m', corpoMetodo) +
      C.bloco('arCrit', n0 + 2, 'Critérios dos dutos', 'classe de ' + n(cri.classePressao, 0) + ' Pa · ' + f.campo(cri.paMin, 2) + ' a ' + f.campo(cri.paMax, 2) + ' Pa/m · aspecto até ' + f.campo(cri.aspectoMax, 1) + ' · ' +
        nomeDe(dMat.ops, cri.material), na ? String(na) : 'padrões', na ? (na === 1 ? 'alterado' : 'alterados') : 'em uso', corpoCrit);
  };

  // ------------------------------------------------------------ Unidades
  // onde cada unidade é usada e a situação do cadastro, na ordem da lista
  X.usoUnidades = function (P) {
    var vistos = {};
    return (P.unidades || []).map(function (u) {
      var k = ch(u.id), rep = k !== '' && !!vistos[k], usos = [];
      if (k !== '') { vistos[k] = true; }
      if (k !== '' && !rep) {
        ((P.ar || {}).redes || []).forEach(function (r) { if (ch(r.unidade) === k) { usos.push('rede de ar ' + (r.id || '(sem ID)')); } });
        P.agua.trechos.forEach(function (t) { if (ch(t.unidade) === k) { usos.push('trecho de água ' + (t.id || '(sem ID)')); } });
      }
      return { semId: k === '', repetido: rep, usos: usos };
    });
  };
  T.unidades = function (E, U, R) {
    var P = E.projeto, us = P.unidades || [], G = H.ui.tabela, info = X.usoUnidades(P), semTotal = 0;
    us.forEach(function (u) { if (u.origemArquivo && u.calorTotalW === null) { semTotal++; } });
    var AGUA = X.soAgua;
    var colsUni = [
      { t: 'ID', k: 'id', tipo: 'txt', w: 90 },
      { t: 'Descrição', k: 'descricao', tipo: 'txt', w: 250 },
      { t: 'Calor total<br>W', k: 'calorTotalW', tipo: 'num', w: 100 }
    ];
    // app só de água gelada (AG5): o calor sensível não aparece (o valor fica no cadastro e no arquivo, para os dutos de ar)
    if (!AGUA) { colsUni.push({ t: 'Calor sensível<br>W', k: 'calorSensivelW', tipo: 'num', w: 100 }); }
    var tabela = G.montar({
      id: 'tab-unidades', base: 'projeto.unidades', linhas: us.map(function (l, i) { return { i: i, l: l }; }), cat: CAT.unidade,
      colunas: colsUni,
      resultados: [
        { t: AGUA ? 'Origem (carga térmica)' : 'Origem do calor sensível', w: 290, v: function (x, i) {
          var u = us[i];
          return u.origemArquivo ? '<span data-g="origem">carga térmica: ' + esc(u.origemArquivo) + (u.origemItem ? ', ' + esc(u.origemItem) : '') + (u.origemData ? ', ' + esc(u.origemData) : '') + '</span>' : '<span class="fraco">digitado</span>';
        } },
        { t: 'Usada em', w: 250, v: function (x) {
          if (x.semId) { return '<span class="sit vazia">sem ID: linha ignorada</span>'; }
          if (x.repetido) { return '<span class="sit dados">ID repetido: vale a primeira</span>'; }
          return x.usos.length ? esc(x.usos.join('; ')) : '<span class="fraco">—</span>';
        } }
      ],
      res: function (i) { return info[i]; },
      wAcoes: 120,
      acoes: function (i) {
        return '<button type="button" class="mini" data-acao="uni-dup" data-i="' + i + '" title="Duplicar a unidade">Duplicar</button>' +
          '<button type="button" class="mini perigo" data-acao="uni-del" data-i="' + i + '" title="Excluir a unidade" aria-label="Excluir a unidade">×</button>';
      },
      vazio: 'Nenhuma unidade ainda. Crie uma ou importe da carga térmica.',
      empilha: true
    });
    var DUTOS = X.soDutos;
    return '<div class="rede">' + C.cabeca(X.passo('unidades'), 'Unidades', DUTOS ? 'Cadastro dos equipamentos (fancoil, built-in, self): uma linha por unidade. A rede de ar aponta para a unidade pelo ID.'
        : (AGUA ? 'Cadastro dos equipamentos (fancoil, built-in, self): uma linha por unidade. O trecho de água aponta para a unidade pelo ID.'
        : 'Cadastro único dos equipamentos (fancoil, built-in, self): uma linha por unidade. A rede de ar e o trecho de água apontam para a unidade pelo ID.')) +
      C.aprender(DUTOS ? 'O calor sensível é o que o ar insuflado retira do recinto: define a vazão de ar. O calor total fica no cadastro para o app Redes HVAC Web, que tem a água gelada.'
        : (AGUA ? 'O calor total (sensível + latente) é o que a água gelada retira na serpentina: define a vazão de água. O calor sensível fica no cadastro, sem aparecer aqui, para os apps de dutos de ar que leem o mesmo arquivo.'
        : 'O calor total (sensível + latente) é o que a água gelada retira na serpentina: define a vazão de água. O calor sensível é o que o ar insuflado retira do recinto: define a vazão de ar. Por isso a mesma unidade guarda os dois.')) +
      '<div class="acoes barra-tab"><button type="button" class="botao prim" data-acao="uni-nova">Acrescentar unidade</button>' +
        '<button type="button" class="botao" data-acao="uni-importar">Importar da carga térmica</button>' +
        '<span class="fraco" data-g="contagem-unidades">' + X.plural(us.length, 'unidade', 'unidades') + '</span></div>' +
      tabela +
      (semTotal && !DUTOS ? '<p class="msg-tela alerta" data-g="sem-total">' + X.plural(semTotal, 'unidade importada está', 'unidades importadas estão') + ' sem o calor total: o arquivo da carga térmica só grava o calor sensível. ' +
        'Digite o calor total (a "Capacidade de projeto" da carga térmica) para a unidade servir à água gelada.</p>' : '') +
      '<p class="fraco" style="margin-top:10px">' + (DUTOS ? '' : 'Calor total: o trecho de água que aponta para a unidade, sem carga nem vazão digitadas, recebe a carga dela (kW = W ÷ 1 000), e a vazão sai pelo ΔT do projeto. ') +
        (AGUA ? 'A importação da carga térmica traz o ID, a descrição e a origem; o calor sensível vem junto e fica guardado no cadastro e no arquivo (os dutos de ar não fazem parte deste app). Colunas de fundo cinza são só de leitura.' :
        'Calor sensível: é o total que as bocas da rede de ar dividem; a rede avisa quando a soma das bocas difere dele em mais de ' + f.campo(M.dutos.TOL_CALOR_UNIDADE * 100, 0) + ' %. ' +
        'Editar à mão o calor sensível de uma unidade importada apaga a origem. Colunas de fundo cinza são só de leitura.') + '</p>' +
      (DUTOS ? '<div class="acoes" style="margin-top:16px"><a class="botao prim" href="#/dutos">Seguir para os dutos de ar</a></div></div>'
        : (AGUA ? '<div class="acoes" style="margin-top:16px"><a class="botao prim" href="#/rede">Seguir para a água gelada</a></div></div>'
        : '<div class="acoes" style="margin-top:16px"><a class="botao prim" href="#/rede">Seguir para a água gelada</a><a class="botao" href="#/dutos">Dutos de ar</a></div></div>'));
  };

  // ------------------------------------------------------------ Dutos (rede de ar e tabela de trechos)
  var OPS_LADO = [{ v: '', t: '— escolha —' }, { v: 'insuflamento', t: 'Insuflamento' }, { v: 'retorno', t: 'Retorno' }];
  function opsForma() { return CAT.arTrecho.forma.ops; }
  function linhaLado(ld, met) {
    if (!ld) { return ''; }
    return '<li><b>' + NOME_LADO[ld.nome] + ':</b> ' + X.plural(ld.trechos, 'trecho', 'trechos') + ', ' + X.plural(ld.bocas, 'boca', 'bocas') +
      (ld.bocaCritica ? ' · boca crítica ' + X.marca('lado.' + ld.nome + '.boca', ld.bocaCritica) + ' com ' + X.marca('lado.' + ld.nome + '.dp', n(ld.dpCritico, 2)) + ' Pa' : '') +
      (numero(ld.desbalanceamento) ? ' · desbalanceamento de ' + n(ld.desbalanceamento * 100, 0) + ' %' : '') +
      (ld.incompleto ? ' · <span class="sit dados">há boca sem perda calculada</span>' : '') +
      (numero(ld.paMAlvo) ? ' · alvo da sugestão: ' + n(ld.paMAlvo, 2) + ' Pa/m' + (met.modo === 'velocidade' && ld.primeiroComForma ? ' (do trecho ' + esc(ld.primeiroComForma) + ', a ' + f.campo(met.vPrimeiro, 1) + ' m/s)' : '')
        : (ld.motivoAlvo ? ' · sem sugestão: ' + esc(ld.motivoAlvo) : '')) + '</li>';
  }
  T.dutos = function (E, U, R) {
    var P = E.projeto, redes = P.ar.redes, x = X.redeAr(E, R), G = H.ui.tabela;
    var cab = C.cabeca(X.passo('dutos') + (X.soDutos ? '' : ', dutos de ar'), 'Dutos de ar', 'Uma rede por ventilador e uma linha por trecho. O montante vazio sai do ventilador e pede o lado (insuflamento ou retorno). ' +
        'A vazão vem da vazão informada; na boca sem ela, do calor sensível pelo ΔT de insuflamento; no tronco, da soma dos trechos a jusante.') +
      C.aprender('No método da perda de carga constante todos os trechos são dimensionados para a mesma perda por metro. A boca crítica de cada lado é a de maior perda acumulada desde o ventilador: ' +
        'a soma das duas, com o efeito do sistema e o filtro saturado, é a pressão total do ventilador. As outras bocas têm excesso de pressão, que o registro de cada uma dissipa.');
    if (!x) {
      return '<div class="rede">' + cab + '<div class="cartao"><h2>Nenhuma rede de ar</h2><p class="fraco" style="margin-bottom:12px">Cada rede de ar tem um ventilador (o de um fancoil, por exemplo), com o insuflamento e o retorno dele.</p>' +
        '<div class="acoes"><button type="button" class="botao prim" data-acao="rede-nova">Criar rede de ar</button><button type="button" class="botao" data-acao="exemplo">Abrir o exemplo</button></div></div></div>';
    }
    var ri = x.i, rd = x.e, r = x.r, V = r.ventilador, c = r.contagem, ok = X.validoAr(r), base = 'projeto.ar.redes.' + ri + '.', met = R.dutos.metodo, cri = R.dutos.criterios;
    var ua = r.unidadeAtendida, noCaminho = {};
    ['insuflamento', 'retorno'].forEach(function (nm) { var ld = r.lados[nm]; if (ok && ld) { ld.caminho.forEach(function (id) { noCaminho[ch(id)] = true; }); } });

    function campoR(k, extra) {
      var def = CAT.arRede[k], cm = base + k;
      return X.comNota(C.campo({ id: X.id(cm), caminho: cm, rotulo: def.rotulo, valor: rd[k], unidade: def.un, casas: def.casas, anulavel: true, negativo: !!def.livre }), nota(extra || esc(def.fonte)));
    }
    var notaUni = ua.id === '' ? 'opcional: a unidade do cadastro que esta rede atende'
      : (!ua.existe ? 'não está no cadastro de unidades' : (ua.calorSensivelW === null ? 'cadastrada sem o calor sensível' : 'calor sensível de ' + n(ua.calorSensivelW, 0) + ' W' +
        (numero(r.calorBocas) ? ' · bocas da rede: ' + n(r.calorBocas, 0) + ' W (' + (ua.diferenca >= 0 ? '+' : '−') + n(Math.abs(ua.diferenca) * 100, 1) + ' %)' : '')));
    var dados = '<div class="grade">' +
      C.texto({ id: X.id(base + 'id'), caminho: base + 'id', rotulo: 'ID da rede', valor: rd.id }) +
      C.texto({ id: X.id(base + 'descricao'), caminho: base + 'descricao', rotulo: 'Descrição', valor: rd.descricao }) +
      C.seletor({ id: X.id(base + 'unidade'), caminho: base + 'unidade', rotulo: 'Unidade atendida', valor: rd.unidade, opcoes: X.opcoesUnidade(P, rd.unidade), nota: notaUni }) +
      campoR('dT') + campoR('vazamentoPct') + campoR('efeitoSistema') + campoR('filtroSaturado') + campoR('vDescarga') + '</div>';

    var colunas = [
      { t: 'ID', k: 'id', tipo: 'txt', w: 50 },
      { t: 'Montante', k: 'montante', tipo: 'txt', w: 80, lista: 'lista-ids-ar', dica: 'ventil.' },
      { t: 'Lado', k: 'lado', tipo: 'sel', w: 122, opcoes: function () { return OPS_LADO; }, so: function (l) { return ch(l.montante) === '' || l.lado !== ''; } },
      { t: 'Descrição', k: 'descricao', tipo: 'txt', w: 80 },
      { t: 'Vazão inf.<br>m³/h', k: 'vazao', tipo: 'num', w: 58 },
      { t: 'Calor sens.<br>W', k: 'qs', tipo: 'num', w: 58, so: function (l, i) { return r.trechos[i].boca || l.qs !== null; } },
      { t: 'Forma', k: 'forma', tipo: 'sel', w: 114, opcoes: opsForma },
      { t: 'Ø<br>mm', k: 'd', tipo: 'num', w: 52, so: function (l) { return M.secao.circular(l.forma); } },
      { t: 'Largura<br>mm', k: 'a', tipo: 'num', w: 52, so: function (l) { return l.forma === 'retangular' || l.forma === 'oval'; } },
      { t: 'Altura<br>mm', k: 'b', tipo: 'num', w: 52, so: function (l) { return l.forma === 'retangular' || l.forma === 'oval'; } },
      { t: 'Compr.<br>m', k: 'L', tipo: 'num', w: 50 }
    ];
    var resultados = [
      { t: 'Vazão<br>m³/h', w: 60, num: true, v: function (t) { return X.marca('d.' + t.id + '.q', n(t.qM3h, 1)); } },
      { t: 'Veloc.<br>m/s', w: 46, num: true, v: function (t) { return X.marca('d.' + t.id + '.v', n(t.v, 2)); } },
      { t: 'Perda<br>Pa/m', w: 46, num: true, v: function (t) { return X.marca('d.' + t.id + '.paM', n(t.paM, 2)); } },
      { t: 'ΔP trecho<br>Pa', w: 58, num: true, v: function (t) { return X.marca('d.' + t.id + '.dp', n(t.dp, 2)); } },
      { t: 'Acumulado<br>Pa', w: 78, num: true, v: function (t) { return X.marca('d.' + t.id + '.acum', n(t.acumulado, 2)); } },
      { t: 'Sugerida<br>mm', w: 116, v: function (t, i) {
        if (!t.sugestao) { return '<span class="fraco" title="' + esc(t.motivoSugestao || '') + '">—</span>'; }
        var s = t.sugestao, dica = n(s.v, 2) + ' m/s · ' + n(s.paM, 2) + ' Pa/m';
        return '<span title="' + esc(dica) + '">' + X.marca('d.' + t.id + '.sug', X.dimAr(t.forma, s.d, s.a, s.b)) + '</span>' +
          (X.sugestaoIgual(t) ? ' <span class="fraco" title="A dimensão do trecho já é a sugerida">✓</span>'
            : ' <button type="button" class="mini" data-acao="duto-aplicar" data-i="' + i + '" title="Aplicar a sugestão a este trecho (' + esc(dica) + ')">Aplicar</button>');
      } },
      { t: 'Situação', w: 116, v: function (t) {
        return X.seloSituacaoAr(t) + (ok && t.boca && critica(r, t) ? ' <span class="selo calc" data-g="critica-ar">crítica</span>' : '') + avisosCurtos(t);
      } }
    ];
    var nT = rd.trechos.length, aAplicar = 0;
    r.trechos.forEach(function (t) { if (t.sugestao && !X.sugestaoIgual(t)) { aAplicar++; } });
    var tabela = G.montar({
      id: 'tab-dutos', base: base + 'trechos', linhas: rd.trechos.map(function (l, i) { return { i: i, l: l }; }), cat: CAT.arTrecho, colunas: colunas,
      resultados: resultados, res: function (i) { return r.trechos[i]; },
      classe: function (i) { return ok && noCaminho[ch(rd.trechos[i].id)] ? 'no-caminho' : ''; },
      wAcoes: 176,
      acoes: function (i) {
        return '<a class="mini" href="#/duto/' + i + '" title="Abrir o trecho: singularidades, componentes e a conta">Abrir</a>' +
          '<button type="button" class="mini" data-acao="duto-sobe" data-i="' + i + '" title="Mover para cima" aria-label="Mover para cima"' + (i === 0 ? ' disabled' : '') + '>↑</button>' +
          '<button type="button" class="mini" data-acao="duto-desce" data-i="' + i + '" title="Mover para baixo" aria-label="Mover para baixo"' + (i === nT - 1 ? ' disabled' : '') + '>↓</button>' +
          '<button type="button" class="mini" data-acao="duto-dup" data-i="' + i + '" title="Duplicar o trecho, com as singularidades e os componentes">Duplicar</button>' +
          '<button type="button" class="mini perigo" data-acao="duto-del" data-i="' + i + '" title="Excluir o trecho" aria-label="Excluir o trecho">×</button>';
      },
      vazio: 'Nenhum trecho ainda. Comece pelo trecho que sai do ventilador (montante vazio) e escolha o lado.',
      rolo: 'so-computador'
    });
    // R2 (celular): a mesma lista em cartões; tocar abre a tela do trecho de ar
    var cartoes = C.cartoes(rd.trechos.map(function (l, i) {
      var t = r.trechos[i];
      return { href: '#/duto/' + i, titulo: l.id || '(sem ID)', sub: l.descricao, destaque: ok && !!noCaminho[ch(l.id)],
        valores: [dimCartao(l)].concat(t ? [{ r: 'Vazão', v: n(t.qM3h, 1), u: 'm³/h' }, { r: 'v', v: n(t.v, 2), u: 'm/s' }, { r: 'ΔP acum.', v: n(t.acumulado, 2), u: 'Pa' }] : []),
        situacao: t ? X.seloSituacaoAr(t) + (ok && t.boca && critica(r, t) ? ' <span class="selo calc">crítica</span>' : '') + avisosCurtos(t) : '' };
    }));
    var ids = {}, lista = '';
    rd.trechos.forEach(function (t) { var k = ch(t.id); if (k !== '' && !ids[k]) { ids[k] = true; lista += '<option value="' + esc(t.id) + '">'; } });

    var avisos = (V.motivoQ && c.trechos ? '<li><b>Ventilador:</b> vazão sem valor: ' + esc(V.motivoQ) + '.</li>' : '') +
      (V.motivoP && c.trechos ? '<li><b>Ventilador:</b> pressão total sem valor: ' + esc(V.motivoP) + '.</li>' : '') +
      r.avisos.map(function (a) { return '<li><b>Rede:</b> ' + esc(a.texto) + '</li>'; }).join('');
    var tAr = r.ar.tAr;
    return '<div class="rede">' + cab +
      '<div class="acoes barra-tab barra-rede">' +
        C.seletor({ id: 'sel-rede', rotulo: 'Rede de ar', valor: String(ri), acaoSel: 'rede-sel',
                    opcoes: redes.map(function (y, j) { return { v: String(j), t: (y.id || '(sem ID)') + (y.descricao ? ' · ' + y.descricao : '') }; }) }) +
        '<button type="button" class="botao" data-acao="rede-nova">Criar rede de ar</button>' +
        '<button type="button" class="botao" data-acao="rede-dup">Duplicar a rede</button>' +
        '<button type="button" class="botao perigo" data-acao="rede-del">Excluir a rede</button>' +
        '<span class="fraco">rede ' + (ri + 1) + ' de ' + redes.length + '</span></div>' +
      '<div class="cartao"><h2>Dados da rede</h2>' + dados +
        '<p class="fraco" style="margin-top:10px">O ΔT de insuflamento e o vazamento admissível não têm padrão: são dados do projeto. O vazamento entra só na vazão do ventilador; os trechos são dimensionados sem ele. ' +
        'Efeito do sistema e filtro saturado: vazio vale 0 Pa.</p>' +
        '<div class="sub" data-g="equipamento"><h3>Equipamento existente (opcional)</h3><div class="grade">' + campoR('qEquip') + campoR('pDisp') + '</div>' +
          X.comparaEquipAr(r, false) + '</div></div>' +
      C.bloco('arVaz', '·', 'Vazamento admissível: valores de referência', 'NBR 16401-1:2024, Tabela 2: 5 % ou 2 % da vazão, conforme o tipo de sistema', numero(V.vazamentoPct) ? f.campo(V.vazamentoPct, 1) : '—', '% em uso', function () {
        return X.tabelaLeitura('leitura', [
          { t: 'Tipo de sistema', v: function (l) { return esc(l.tipo); } },
          { t: 'Pressão de trabalho<br>Pa', num: true, v: function (l) { return esc(String(l.pressao)); } },
          { t: 'Vazamento admissível<br>% da vazão', num: true, v: function (l) { return esc(String(l.pcv)); } },
          { t: 'Área ensaiada<br>%', num: true, v: function (l) { return esc(String(l.areaEnsaiada)); } }
        ], TA.vazamento) + '<p class="nota-tab">' + X.seloFonte((TA.vazamento[0] || {}).fonte) + ' A escolha da linha é do projetista: digite o percentual no campo "Vazamento admissível" da rede.</p>';
      }) +
      (avisos ? '<ul class="lista-avisos" data-g="avisos-rede">' + avisos + '</ul>' : '') +
      (c.dados ? '<p class="msg-tela erro" data-g="aviso-dados-ar">' + X.plural(c.dados, 'trecho com erro de dados', 'trechos com erro de dados') + ': enquanto houver erro de dados, o ventilador e as bocas críticas não valem e não são mostrados.</p>' : '') +
      '<div class="acoes barra-tab"><button type="button" class="botao prim" data-acao="duto-novo">Acrescentar trecho</button>' +
        '<button type="button" class="botao" data-acao="rede-aplicar"' + (aAplicar ? '' : ' disabled') + ' title="Troca a dimensão de cada trecho pela sugerida">Aplicar a sugestão à rede' + (aAplicar ? ' (' + aAplicar + ')' : '') + '</button>' +
        '<span class="fraco" data-g="contagem-ar">' + X.plural(c.trechos, 'trecho', 'trechos') + ' · ' + c.revisar + ' a revisar · ' + c.dados + ' com erro de dados · ' + c.orfas + (c.orfas === 1 ? ' linha órfã' : ' linhas órfãs') + ' · ' +
        X.plural(c.avisos, 'aviso', 'avisos') + '</span></div>' +
      tabela + (nT ? cartoes : '<p class="fraco so-celular" style="margin-top:12px">Nenhum trecho ainda. Comece pelo trecho que sai do ventilador (montante vazio) e escolha o lado.</p>') +
      '<datalist id="lista-ids-ar">' + lista + '</datalist>' +
      (c.orfas ? '<p class="msg-tela alerta">' + X.plural(c.orfas, 'linha órfã', 'linhas órfãs') + ': singularidade ou componente de um trecho que não existe mais. ' +
        '<button type="button" class="botao leve" data-acao="orfas-ar-del">Excluir as linhas órfãs</button></p>' : '') +
      (c.trechos ? '<ul class="em-uso-lista" data-g="lados">' + linhaLado(r.lados.insuflamento, met) + linhaLado(r.lados.retorno, met) + '</ul>' : '') +
      '<p class="fraco" style="margin-top:10px">Colunas de fundo cinza são resultados. ΔP do trecho = atrito + singularidades + componentes. Linha com a barra lateral faz parte do caminho de uma boca crítica. ' +
        'A coluna "Sugerida" é a menor dimensão padrão que atende ao método (' + (met.modo === 'velocidade' ? 'velocidade do primeiro trecho' : 'perda por metro de ' + f.campo(met.paM, 2) + ' Pa/m') +
        '); passe o ponteiro para ver a velocidade e a perda dela. Velocidade máxima da classe de ' + n(cri.classePressao, 0) + ' Pa: ' +
        (TA.classe(cri.classePressao) && numero(TA.classe(cri.classePressao).vMax) ? n(TA.classe(cri.classePressao).vMax, 1) + ' m/s' : 'sem limite na tabela') + '. O Enter leva ao campo seguinte.</p>' +
      C.bloco('arRedeT', '·', 'Temperatura do ar própria desta rede', rd.tAr === null ? 'vale a do projeto' : 'própria desta rede', f.campo(tAr, 1), '°C em uso', function () {
        return '<div class="grade g2">' + campoR('tAr', 'opcional; vazio = a temperatura do ar no duto do projeto (' + f.campo(R.dutos.ar.tAr, 1) + ' °C)') +
          C.calculado({ rotulo: 'Massa específica do ar nesta rede', valor: n(r.ar.rho, 4), unidade: 'kg/m³', chave: 'ar.rho.' + ri }) + '</div>';
      }) +
      '<div class="acoes" style="margin-top:16px"><button type="button" class="botao prim" data-acao="resultados-ar">Ver os resultados dos dutos</button></div></div>';
  };

  // ------------------------------------------------------------ Trecho de ar
  T.duto = function (E, U, R) {
    var x = X.redeAr(E, R), G = H.ui.tabela;
    if (!x || !x.e.trechos[U.duto]) { return C.cabeca('Dutos de ar', 'Trecho não encontrado', 'Este trecho não existe mais.') + '<div class="acoes"><a class="botao prim" href="#/dutos">Voltar aos dutos</a></div>'; }
    var ri = x.i, rd = x.e, r = x.r, i = U.duto, t = rd.trechos[i], y = r.trechos[i], nT = rd.trechos.length, chave = ch(t.id);
    var base = 'projeto.ar.redes.' + ri + '.trechos.' + i + '.', baseR = 'projeto.ar.redes.' + ri + '.', met = R.dutos.metodo, cri = R.dutos.criterios, ok = X.validoAr(r);
    var primeira = r.estrutura.primeira[chave] === i, raiz = ch(t.montante) === '', circ = M.secao.circular(t.forma), ladoAB = t.forma === 'retangular' || t.forma === 'oval';
    function campoD(k, notaTxt, extra) {
      var def = CAT.arTrecho[k], cm = base + k, o = { id: X.id(cm), caminho: cm, rotulo: def.rotulo, valor: t[k], unidade: def.un, casas: def.casas, anulavel: true, fonte: def.fonte }, kk, h;
      for (kk in (extra || {})) { o[kk] = extra[kk]; }
      h = C.campo(o);
      if (def.fonte) { h = X.comSelo(h, def.fonte); }
      return notaTxt ? X.comNota(h, nota(notaTxt)) : h;
    }

    // bloco 1: vazão e seção
    var matProjeto = TA.material(cri.material), opMat = CAT.arTrecho.material.ops.map(function (o) { return o.v === '' ? { v: '', t: '(o do projeto)' } : o; });
    var b1 = '<div class="grade">' +
      C.texto({ id: X.id(base + 'id'), caminho: base + 'id', rotulo: 'ID', valor: t.id, nota: 'obrigatório e único na rede' }) +
      C.texto({ id: X.id(base + 'montante'), caminho: base + 'montante', rotulo: 'Trecho a montante', valor: t.montante, dica: 'ventilador', nota: 'vazio = sai do ventilador' }).replace('data-tipo="txt"', 'data-tipo="txt" list="lista-ids-ar"') +
      (raiz || t.lado !== '' ? C.seletor({ id: X.id(base + 'lado'), caminho: base + 'lado', rotulo: 'Lado', valor: t.lado, opcoes: OPS_LADO, nota: raiz ? 'obrigatório no trecho que sai do ventilador' : 'só vale no trecho que sai do ventilador' })
        : '<div class="campo"><span class="rotulo">Lado</span><div class="fraco" data-g="lado">' + esc(NOME_LADO[y.lado] || 'indefinido') + ' (o do trecho que sai do ventilador)</div></div>') +
      C.texto({ id: X.id(base + 'descricao'), caminho: base + 'descricao', rotulo: 'Descrição', valor: t.descricao }) + '</div>' +
      '<div class="sub"><h3>Vazão</h3><div class="grade">' +
        campoD('vazao', 'opcional; tem prioridade' + (y.boca ? ' sobre o calor sensível' : ' sobre a soma dos trechos a jusante')) +
        (y.boca || t.qs !== null ? campoD('qs', y.boca ? 'vira vazão pelo ΔT de insuflamento da rede (' + (numero(rd.dT) ? f.campo(rd.dT, 1) + ' °C' : 'falta informar') + ')' : 'não entra: só vale em boca (trecho sem jusante)') : '') +
        C.calculado({ rotulo: 'Vazão do trecho', valor: n(y.qM3h, 1), unidade: 'm³/h', chave: 'd.' + ri + '.' + i + '.q' }) + '</div>' +
        '<p class="fraco">Origem da vazão: ' + esc(origemVazao(y)) + '.' + (numero(y.qLs) ? ' Em L/s: ' + n(y.qLs, 1) + '.' : '') +
        (numero(y.calorSensivel) ? ' Calor sensível que a boca leva: ' + n(y.calorSensivel, 0) + ' W.' : '') + '</p></div>' +
      '<div class="sub"><h3>Seção</h3><div class="grade">' +
        C.seletor({ id: X.id(base + 'forma'), caminho: base + 'forma', rotulo: 'Forma', valor: t.forma, opcoes: opsForma(), nota: t.forma === '' ? 'sem duto: o trecho só tem componentes (um filtro ou uma serpentina, por exemplo)' : '' }) +
        (circ ? campoD('d', t.forma === 'flexivel' ? 'diâmetro nominal do flexível' : '', { rotulo: 'Diâmetro' }) : '') +
        (ladoAB ? campoD('a', '', { rotulo: t.forma === 'oval' ? 'Eixo maior' : 'Largura' }) + campoD('b', '', { rotulo: t.forma === 'oval' ? 'Eixo menor' : 'Altura' }) +
          campoD('ladoFixo', t.forma === 'oval' ? 'eixo menor que a sugestão mantém; no oval é obrigatório para haver sugestão' : 'altura que a sugestão mantém; vazio = sugestão quadrada') : '') +
        campoD('L', t.forma === '' ? '' : 'vazio ou 0: o trecho só tem singularidades e componentes') +
        (t.forma !== '' && t.forma !== 'flexivel' ? C.seletor({ id: X.id(base + 'material'), caminho: base + 'material', rotulo: 'Material', valor: t.material, opcoes: opMat, nota: t.material === '' ? 'em uso, o do projeto: ' + (matProjeto ? matProjeto.nome : cri.material) : '' }) : '') +
        (t.forma !== '' ? campoD('epsManual', 'em uso: ' + (y.eps === null ? '—' : f.campo(y.eps, 3) + ' mm') + (y.origemEps ? ' (' + esc(y.origemEps) + ')' : '')) : '') +
        (t.forma === 'flexivel' ? campoD('paMFab', 'do catálogo, para o duto esticado; vazio = o app estima (ε de ' + (y.eps === null ? '0,9' : f.campo(y.eps, 1)) + ' mm)') +
          campoD('compressao', 'em uso: ' + f.campo(t.compressao === null ? 0 : t.compressao, 0) + ' %' + (t.compressao === null ? ' (vazio = esticado)' : '') + (numero(y.pdcf) ? ' · fator de correção ' + n(y.pdcf, 3) : '')) : '') + '</div>' +
        (y.fonteEps && t.forma !== '' ? '<p class="nota-tab"><b>Rugosidade em uso:</b> ' + f.campo(y.eps, 3) + ' mm (' + esc(y.origemEps) + '). ' + X.seloFonte(y.fonteEps) + '</p>' : '') + '</div>';

    // bloco 2: singularidades
    var dSing = CAT.arSingularidade, linhasS = [], baseS = baseR + 'singularidades';
    rd.singularidades.forEach(function (s, j) { if (chave !== '' && ch(s.trecho) === chave) { linhasS.push({ i: j, l: s }); } });
    var tabS = G.montar({
      id: 'tab-sing', base: baseS, linhas: linhasS, cat: dSing,
      colunas: [
        { t: 'Descrição', k: 'descricao', tipo: 'txt', w: 170 },
        { t: 'Peça das Tabelas 10 e 11', k: 'peca', tipo: 'sel', w: 250, opcoes: function () { return dSing.peca.ops; } },
        { t: 'Lado da peça', k: 'ladoPeca', tipo: 'sel', w: 116, opcoes: function () { return [{ v: '', t: '— escolha —' }, { v: 'principal', t: 'Passagem direta' }, { v: 'ramal', t: 'Ramal' }]; }, so: function (l) { return l.peca !== '' || l.ladoPeca !== ''; } },
        { t: 'C digitado', k: 'c', tipo: 'num', w: 70 },
        { t: 'Qtd.', k: 'qtd', tipo: 'num', w: 48, dica: '1' },
        { t: 'Observação', k: 'obs', tipo: 'txt', w: 150 }
      ],
      resultados: [
        { t: 'C em uso', w: 76, num: true, v: function (s) { return s.c === null ? '<span class="sit dados">' + (s.peca !== '' && s.ladoPeca === '' ? 'escolha o lado' : 'sem coeficiente') + '</span>' : n(s.c, 3); } },
        { t: 'C total', w: 60, num: true, v: function (s) { return n(s.cTotal, 3); } },
        { t: 'ΔP<br>Pa', w: 60, num: true, v: function (s) { return n(s.dp, 2); } },
        { t: 'Fonte do C', w: 96, v: function (s) { return s.origemC === 'informado' ? C.selo('alterado', 'informado', 'Coeficiente informado pelo projetista') : (s.fonte ? X.seloFonte(s.fonte) : '—'); } }
      ],
      res: function (j) { return r.singularidades[j]; },
      acoes: function (j) { return '<button type="button" class="mini perigo" data-acao="sing-del" data-i="' + j + '" title="Excluir a singularidade" aria-label="Excluir a singularidade">×</button>'; },
      vazio: 'Nenhuma singularidade neste trecho.',
      // celular: campos empilhados (R4) e cada singularidade recolhida na linha-resumo, como as conexões da água (R5,
      // estendido às singularidades pelo Francisco na M2); uma aberta por vez (U.singAberta)
      empilha: true, acaoResumo: 'sing-abrir', aberta: function (j) { return U.singAberta === j; },
      resumo: function (x, s) {
        var peca = x.l.peca === '' ? null : dSing.peca.ops.filter(function (o) { return o.v === x.l.peca; })[0];
        return '<span class="resumo-tit">' + esc(x.l.descricao || (peca ? peca.t : '') || '(sem descrição)') + '</span><span class="resumo-vals num">' +
          '<span><small>Qtd.</small>' + (x.l.qtd === null ? '1' : f.campo(x.l.qtd, dSing.qtd.casas)) + '</span>' +
          (s && s.c === null ? '<span class="sit dados">' + (s.peca !== '' && s.ladoPeca === '' ? 'escolha o lado' : 'sem coeficiente') + '</span>' : '<span><small>C total</small>' + (s ? n(s.cTotal, 3) : '—') + '</span>') +
          '<span><small>ΔP</small>' + (s ? n(s.dp, 2) : '—') + ' Pa</span></span>';
      }
    });
    var b2 = tabS + '<div class="acoes barra-tab"><button type="button" class="botao" data-acao="sing-nova" data-i="' + i + '"' + (chave !== '' ? '' : ' disabled') + '>Acrescentar singularidade</button>' +
      '<span class="fraco">ΣC = ' + n(y.somaC, 3) + ' · pressão de velocidade = ' + n(y.pv, 2) + ' Pa · ΔP das singularidades = ' + n(y.dpSing, 2) + ' Pa</span></div>' +
      '<p class="fraco">Curvas, transições, derivações e a perda de saída: lance o coeficiente C da peça, ou escolha uma derivação das Tabelas 10 e 11 e o lado dela. O C digitado tem prioridade sobre o da tabela. ' +
        'A perda usa a pressão de velocidade deste trecho, com a velocidade real da seção: lance cada peça no trecho a que o coeficiente dela se refere. Quantidade vazia vale 1.</p>' +
      (y.forma === '' && linhasS.length ? '<p class="msg-tela alerta">Trecho sem forma: sem a seção não há pressão de velocidade para as singularidades.</p>' : '');

    // bloco 3: componentes
    var linhasC = [], baseC = baseR + 'componentes';
    rd.componentes.forEach(function (s, j) { if (chave !== '' && ch(s.trecho) === chave) { linhasC.push({ i: j, l: s }); } });
    var tabC = G.montar({
      id: 'tab-comp', base: baseC, linhas: linhasC, cat: CAT.arComponente,
      colunas: [
        { t: 'Descrição', k: 'descricao', tipo: 'txt', w: 210 },
        { t: 'Tag ou modelo', k: 'tag', tipo: 'txt', w: 130 },
        { t: 'ΔP de catálogo<br>Pa', k: 'dp', tipo: 'num', w: 90 },
        { t: 'Vazão de catálogo<br>m³/h', k: 'qCat', tipo: 'num', w: 100 },
        { t: 'Observação', k: 'obs', tipo: 'txt', w: 190 }
      ],
      resultados: [
        { t: 'Critério aplicado', w: 220, v: function (s) { return s.dpCat === null ? '<span class="sit dados">sem ΔP</span>' : (s.qCat === null ? 'ΔP de catálogo' : 'ΔP de catálogo × (vazão ÷ vazão de catálogo)²'); } },
        { t: 'ΔP adotado<br>Pa', w: 80, num: true, v: function (s) { return n(s.dp, 2); } }
      ],
      res: function (j) { return r.componentes[j]; },
      acoes: function (j) { return '<button type="button" class="mini perigo" data-acao="comp-del" data-i="' + j + '" title="Excluir o componente" aria-label="Excluir o componente">×</button>'; },
      vazio: 'Nenhum componente neste trecho.',
      empilha: true
    });
    var b3 = tabC + '<div class="acoes barra-tab"><button type="button" class="botao" data-acao="comp-novo" data-i="' + i + '"' + (chave !== '' ? '' : ' disabled') + '>Acrescentar componente</button>' +
      '<span class="fraco">ΔP dos componentes no trecho = ' + n(y.dpComp, 2) + ' Pa</span></div>' +
      '<p class="fraco">Difusor, grelha, registro, atenuador, filtro, serpentina: o ΔP é o do catálogo. Com a vazão de catálogo, o ΔP é corrigido pelo quadrado da razão das vazões.</p>';

    // bloco 4: resultado do trecho (cada valor abre a conta na gaveta)
    function calc(rot, valor, un, k) { return C.calculado({ rotulo: rot, valor: valor, unidade: un, chave: 'd.' + ri + '.' + i + '.' + k }); }
    var classe = TA.classe(cri.classePressao), vMaxC = classe && numero(classe.vMax) ? classe.vMax : null, ruido = TA.limiteRuido(cri.posicaoDuto, cri.nc);
    var limR = ruido ? (circ ? ruido.circular : ruido.retangular) : null, temGeo = numero(y.area);
    var b4 = (y.situacao.indexOf('DADOS') === 0 ? '<p class="msg-tela erro">' + esc(y.situacao) + '. Corrija o dado para ver o resultado deste trecho' + (y.consistencia.indexOf('ciclo') >= 0 ? ' (o montante leva de volta ao próprio trecho)' : '') + '.</p>' : '') +
      (primeira || chave === '' ? '' : '<p class="msg-tela erro">Há outro trecho, antes deste, com o mesmo ID: as singularidades e os componentes valem para o primeiro.</p>') +
      '<div class="grade">' +
        (temGeo ? calc('Área da seção', n(y.area, 4), 'm²', 'area') + calc('Diâmetro equivalente De', n(y.de, 1), 'mm', 'de') + calc('Diâmetro hidráulico Dh', n(y.dh, 1), 'mm', 'dh') +
          calc('Velocidade real', n(y.v, 2), 'm/s', 'v') + calc('Pressão de velocidade', n(y.pv, 2), 'Pa', 'pv') + calc('Velocidade no circular equivalente', n(y.ve, 2), 'm/s', 've') +
          calc('Reynolds', n(y.re, 0), y.regime || '', 're') + calc('Fator de atrito f', n(y.f, 5), '', 'f') + calc('Perda por metro', n(y.paM, 2), 'Pa/m', 'paM') +
          calc('ΔP de atrito', n(y.dpAtrito, 2), 'Pa', 'dpAtrito') : '') +
        calc('ΔP das singularidades', n(y.dpSing, 2), 'Pa', 'dpSing') + calc('ΔP dos componentes', n(y.dpComp, 2), 'Pa', 'dpComp') +
        calc('ΔP do trecho', n(y.dp, 2), 'Pa', 'dp') + calc('ΔP acumulado', n(y.acumulado, 2), 'Pa', 'acumulado') +
        (y.boca && ok ? calc('Excesso da boca', n(y.excesso, 2), 'Pa', 'excesso') : '') +
        (temGeo ? calc('Superfície de duto', n(y.superficie, 2), 'm²', 'superficie') : '') + '</div>' +
      (y.estimativa && numero(y.paM) ? '<p class="msg-tela alerta">Perda do flexível <b>estimada</b>: sem o dado do fabricante, o app usa a rugosidade de ' + f.campo(y.eps, 1) + ' mm e o fator de correção da compressão.</p>' : '') +
      '<table class="verif"><thead><tr><th>Verificação</th><th class="num">Valor</th><th class="num">Limite</th><th>Resultado</th></tr></thead><tbody>' +
        '<tr><td>Velocidade máxima da classe de pressão de ' + n(cri.classePressao, 0) + ' Pa</td><td class="num">' + n(y.v, 2) + ' m/s</td><td class="num">' + (vMaxC === null ? 'sem limite' : n(vMaxC, 1) + ' m/s') + '</td><td>' +
          (numero(y.v) && vMaxC !== null ? (y.v > vMaxC ? 'acima: REVISAR' : 'OK') : '—') + '</td></tr>' +
        '<tr><td>Perda por metro (aviso)</td><td class="num">' + n(y.paM, 2) + ' Pa/m</td><td class="num">' + f.campo(cri.paMin, 2) + ' a ' + f.campo(cri.paMax, 2) + ' Pa/m</td><td>' +
          (numero(y.paM) && y.L > 0 ? (y.paM < cri.paMin ? 'abaixo da faixa' : (y.paM > cri.paMax ? 'acima da faixa' : 'OK')) : '—') + '</td></tr>' +
        '<tr><td>Velocidade pelo ruído (aviso): ' + esc(ruido ? ruido.posicao : cri.posicaoDuto) + ', NC ' + esc(String(cri.nc)) + ', duto ' + (circ ? 'circular' : 'retangular') + '</td><td class="num">' + n(y.v, 2) + ' m/s</td><td class="num">' +
          (numero(limR) ? n(limR, 1) + ' m/s' : 'sem limite') + '</td><td>' + (numero(y.v) && numero(limR) ? (y.v > limR ? 'acima do recomendado' : 'OK') : '—') + '</td></tr>' +
        (ladoAB ? '<tr><td>Razão de aspecto (aviso)</td><td class="num">' + n(y.aspecto, 2) + '</td><td class="num">até ' + f.campo(cri.aspectoMax, 1) + '</td><td>' + (numero(y.aspecto) ? (y.aspecto > cri.aspectoMax ? 'acima' : 'OK') : '—') + '</td></tr>' : '') +
        '<tr class="total"><td>Situação do trecho</td><td></td><td></td><td>' + X.seloSituacaoAr(y) + '</td></tr></tbody></table>' +
      (y.revisar ? '<p class="msg-tela alerta">' + esc(y.revisar) + '</p>' : '') +
      (y.avisos.length ? '<ul class="avisos">' + y.avisos.map(function (a) { return '<li><b>Aviso:</b> ' + esc(a.texto) + '</li>'; }).join('') + '</ul>' : '');

    // bloco 5: dimensão sugerida
    var s = y.sugestao, ld = r.lados[y.lado], b5;
    if (s) {
      b5 = '<div class="grade">' +
        C.calculado({ rotulo: 'Dimensão sugerida', valor: X.dimAr(t.forma, s.d, s.a, s.b), unidade: 'mm', chave: 'd.' + ri + '.' + i + '.sug' }) +
        C.calculado({ rotulo: 'Velocidade com a sugerida', valor: n(s.v, 2), unidade: 'm/s', chave: 'd.' + ri + '.' + i + '.sug' }) +
        C.calculado({ rotulo: 'Perda por metro com a sugerida', valor: n(s.paM, 2), unidade: 'Pa/m', chave: 'd.' + ri + '.' + i + '.sug' }) + '</div>' +
        '<p class="fraco">Alvo: ' + (numero(s.vAlvo) ? 'velocidade de até ' + f.campo(s.vAlvo, 1) + ' m/s (primeiro trecho do lado)' : n(s.alvo, 2) + ' Pa/m' + (numero(s.deExato) ? ' · diâmetro equivalente exato de ' + n(s.deExato, 1) + ' mm' : '')) +
          ' · diâmetro equivalente da sugerida: ' + n(s.de, 1) + ' mm' + (ladoAB ? ' · razão de aspecto ' + n(s.aspecto, 2) + (s.aspectoAcima ? ' (acima do máximo: aumente o lado fixo)' : '') : '') + '. Dimensão atual: ' + esc(X.dimAr(t.forma, y.d, y.a, y.b)) + ' mm.</p>' +
        '<div class="acoes">' + (X.sugestaoIgual(y) ? '<span class="msg-tela bom" data-g="sug-igual">A dimensão do trecho já é a sugerida.</span>'
          : '<button type="button" class="botao prim" data-acao="duto-aplicar" data-i="' + i + '">Aplicar a sugestão a este trecho</button>') + '</div>';
    } else {
      b5 = '<p class="fraco" data-g="sem-sugestao">Sem dimensão sugerida' + (y.motivoSugestao ? ': ' + esc(y.motivoSugestao) : (ld && ld.motivoAlvo ? ': ' + esc(ld.motivoAlvo) : '')) + '.</p>';
    }

    var ids = {}, lista = '';
    rd.trechos.forEach(function (z, j) { var k = ch(z.id); if (j !== i && k !== '' && !ids[k]) { ids[k] = true; lista += '<option value="' + esc(z.id) + '">'; } });
    return '<div class="rede">' + C.cabeca('Dutos de ar, rede ' + (rd.id || '(sem ID)') + ', trecho ' + (i + 1) + ' de ' + nT, 'Trecho ' + (t.id || '(sem ID)'), esc(t.descricao || '')) +
      '<div class="acoes barra-tab"><a class="botao" href="#/dutos">Voltar aos dutos de ar</a>' +
        (i > 0 ? '<a class="botao leve" href="#/duto/' + (i - 1) + '">Trecho anterior</a>' : '') + (i < nT - 1 ? '<a class="botao leve" href="#/duto/' + (i + 1) + '">Próximo trecho</a>' : '') +
        '<span style="margin-left:auto">' + (y.lado ? '<span class="fraco">' + NOME_LADO[y.lado] + (y.boca ? ' · boca' : '') + (ok && y.boca && critica(r, y) ? ' crítica' : '') + '</span> ' : '') + X.seloSituacaoAr(y) + '</span></div>' +
      X.maisAcoes('duto', i, nT) +
      '<div class="cartao"><h2>1. Vazão e seção</h2>' + b1 + '</div>' +
      '<div class="cartao"><h2>2. Singularidades</h2>' + b2 + '</div>' +
      '<div class="cartao"><h2>3. Componentes</h2>' + b3 + '</div>' +
      '<div class="cartao"><h2>4. Resultado do trecho</h2><p class="fraco" style="margin-bottom:10px">Cada valor abre a conta, passo a passo.' +
        (t.forma !== '' && !circ ? ' O atrito do duto ' + NOME_FORMA[t.forma] + ' é calculado no circular equivalente (De); a velocidade real vale para os limites e para as singularidades.' : '') + '</p>' + b4 + '</div>' +
      '<div class="cartao"><h2>5. Dimensão sugerida</h2>' + b5 + '</div>' +
      '<datalist id="lista-ids-ar">' + lista + '</datalist></div>';
  };
})(window.HVAC);

</script>
<script>
/* ==== js/interface/contas.js ==== */
/* Redes HVAC. Contas da gaveta: o passo a passo de cada valor calculado das telas Projeto, Trecho e Resultados.
   Chaves: "fl.<grandeza>" (fluido), "t.<índice do trecho>.<grandeza>" e "b.<grandeza>" (bomba). Os números vêm do resultado do motor
   (M.agua.calcular); aqui só se escreve a conta, com os mesmos valores. */
(function (H) {
  'use strict';
  var f = H.util.fmt, C = H.ui.c, M = H.motor, TAB = H.dados.tab;
  var X = H.ui.redes = H.ui.redes || {};

  // a Eq. 4 do cap. 22 vem impressa com 1,74 e 18,7; a forma do motor (3,7 e 2,51) é a que o cap. 21 imprime
  var F_ATRITO = 'ASHRAE Fundamentals 2021 (SI), cap. 22, Eq. 1 (Darcy-Weisbach) e Eq. 4 (Colebrook), p. 22.5 (PDF 641); ' +
    'Colebrook escrita com 3,7 e 2,51 (forma equivalente): cap. 21, Eq. 19, p. 21.6 (PDF 610)';
  var F_DARCY = 'ASHRAE Fundamentals 2021 (SI), cap. 22, Eq. 1 (Darcy-Weisbach), p. 22.5 (PDF 641)';
  var F_NOVO = 'NBR 16401-1:2024, 12.2.4 (p. 33, PDF 43)';
  var F_ENV = 'HDR Design Guide (1981), citado em ASHRAE Fundamentals 2021 (SI), cap. 22, p. 22.23 (PDF 659)';
  var F_NBR = 'NBR 16401-1:2024, 12.2.8 (p. 33, PDF 43)';
  var F_AUT = 'ASHRAE HVAC Systems and Equipment 2016 (SI), cap. 47, p. 47.8 (PDF 804): o diferencial do ramal inclui o dispositivo de balanceamento. ' +
    'Faixa de 0,30 a 0,50 (para razão de perda de carga de 2:1 entre ramal e prumada): cap. 13, p. 13.15 (PDF 273)';

  function n(v, casas) { return f.num(v, casas); }
  function numero(v) { return typeof v === 'number' && isFinite(v); }
  function p(passo, formula, valores, resultado, fonte) { return { passo: passo, formula: formula, valores: valores, resultado: resultado, fonte: fonte }; }

  // ------------------------------------------------------------ fluido
  function contaFluido(g, E, R) {
    var pr = R.premissas, fl = pr.fluido, fe = E.projeto.fluido, sobre = 'Projeto (' + X.nomeFluido(fe) + ')', L = [];
    var base = fe.baseT === 'manual' ? 'manual' : (fe.baseT === 'media' ? 'média de alimentação e retorno' : 'alimentação');
    if (g === 't') {
      L.push(p('Base escolhida', '', '', base, 'Premissa de projeto: a água mais fria é mais viscosa, do lado conservador'));
      L.push(fe.baseT === 'media' ? p('Temperatura de cálculo', '(T alimentação + T retorno) ÷ 2', '(' + n(fl.tAlim, 1) + ' + ' + n(fl.tRet, 1) + ') ÷ 2', n(fl.tCalc, 2) + ' °C')
        : p('Temperatura de cálculo', fe.baseT === 'manual' ? 'valor informado' : 'T alimentação', '', n(fl.tCalc, 2) + ' °C'));
      return { sobre: sobre, titulo: 'Temperatura de cálculo', valor: n(fl.tCalc, 2) + ' °C', html: C.passos(L) };
    }
    if (g === 'dT') {
      L.push(p('ΔT de projeto', 'T retorno − T alimentação', n(fl.tRet, 1) + ' − ' + n(fl.tAlim, 1), n(fl.dT, 2) + ' °C', 'Converte a carga em kW de cada terminal em vazão'));
      return { sobre: sobre, titulo: 'ΔT de projeto', valor: n(fl.dT, 2) + ' °C', html: C.passos(L) };
    }
    if (g === 'tcong') {
      var cg = TAB.congelamento[TAB.chave(fl.nome, String(fl.concentracao))];
      L.push(p('Temperatura de congelamento', fl.nome === 'Água' ? 'água pura' : 'tabela, pela concentração em volume', '', fl.tCong === null ? '—' : n(fl.tCong, 1) + ' °C', cg ? cg.fonte : ''));
      if (fl.margemCong !== null) { L.push(p('Folga da alimentação', 'T alimentação − T congelamento', n(fl.tAlim, 1) + ' − (' + n(fl.tCong, 1) + ')', n(fl.margemCong, 1) + ' °C')); }
      return { sobre: sobre, titulo: 'Temperatura de congelamento', valor: fl.tCong === null ? '—' : n(fl.tCong, 1) + ' °C', html: C.passos(L) };
    }
    if (!pr.ok) { return null; }
    var bloco = TAB.fluidos[TAB.chave(fl.nome, String(fl.concentracao))] || [], a = null, b = null;
    bloco.forEach(function (x) { if (x.t === fl.t1) { a = x; } if (x.t === fl.t2) { b = x; } });
    if (!a || !b) { return null; }
    var peso = p('Peso da interpolação', 'w = (T − T1) ÷ (T2 − T1)', '(' + n(fl.tCalc, 2) + ' − ' + n(a.t, 1) + ') ÷ (' + n(b.t, 1) + ' − ' + n(a.t, 1) + ')', n(fl.w, 4), 'Fora da faixa da tabela o app acusa erro: não extrapola');
    var linhas = function (rot, k, casas, un) {
      return p('Linhas da tabela', '', '', 'T1 = ' + n(a.t, 1) + ' °C: ' + n(a[k], casas) + ' ' + un + ' · T2 = ' + n(b.t, 1) + ' °C: ' + n(b[k], casas) + ' ' + un, fl.fonte);
    };
    if (g === 'rho') {
      L = [linhas('ρ', 'rho', 2, 'kg/m³'), peso, p('Massa específica', 'ρ = ρ1 + w · (ρ2 − ρ1)', n(a.rho, 2) + ' + ' + n(fl.w, 4) + ' · (' + n(b.rho, 2) + ' − ' + n(a.rho, 2) + ')', n(fl.rho, 2) + ' kg/m³')];
      return { sobre: sobre, titulo: 'Massa específica ρ', valor: n(fl.rho, 2) + ' kg/m³', html: C.passos(L) };
    }
    if (g === 'cp') {
      L = [linhas('cp', 'cp', 4, 'kJ/(kg·°C)'), peso, p('Calor específico', 'cp = cp1 + w · (cp2 − cp1)', n(a.cp, 4) + ' + ' + n(fl.w, 4) + ' · (' + n(b.cp, 4) + ' − ' + n(a.cp, 4) + ')', n(fl.cp, 4) + ' kJ/(kg·°C)')];
      return { sobre: sobre, titulo: 'Calor específico cp', valor: n(fl.cp, 4) + ' kJ/(kg·°C)', html: C.passos(L) };
    }
    var mu = [linhas('μ', 'mu', 4, 'mPa·s'), peso,
      p('Viscosidade dinâmica', 'ln μ = ln μ1 + w · (ln μ2 − ln μ1)', 'interpolação no logaritmo, entre ' + n(a.mu, 4) + ' e ' + n(b.mu, 4), n(fl.mu * 1000, 4) + ' mPa·s', 'A viscosidade cai depressa com a temperatura: a interpolação é feita no logaritmo')];
    if (g === 'mu') { return { sobre: sobre, titulo: 'Viscosidade dinâmica μ', valor: n(fl.mu * 1000, 4) + ' mPa·s', html: C.passos(mu) }; }
    if (g === 'nu') {
      mu.push(p('Viscosidade cinemática', 'ν = μ ÷ ρ', n(fl.mu * 1000, 4) + ' × 10⁻³ ÷ ' + n(fl.rho, 2), n(fl.nu * 1e6, 4) + ' mm²/s (× 10⁻⁶ m²/s)'));
      return { sobre: sobre, titulo: 'Viscosidade cinemática ν', valor: n(fl.nu * 1e6, 4) + ' mm²/s', html: C.passos(mu) };
    }
    return null;
  }

  // ------------------------------------------------------------ trecho
  function passosVazao(t, i, R) {
    var pr = R.premissas, est = R.estrutura, L = [];
    if (t.vazao !== null) { return [p('Vazão informada', 'valor digitado no trecho', '', n(t.q, 3) + ' m³/h', 'Tem prioridade sobre a carga e sobre a soma dos ramais')]; }
    if (t.kW !== null) {
      return [p('Vazão pela carga', 'Q = carga × 3 600 ÷ (ρ · cp · ΔT)', n(t.kW, 3) + ' × 3 600 ÷ (' + n(pr.rho, 2) + ' × ' + n(pr.cp, 4) + ' × ' + n(pr.dT, 2) + ')', n(t.q, 3) + ' m³/h',
        'ρ em kg/m³, cp em kJ/(kg·°C) e ΔT em °C, do fluido do projeto')];
    }
    var filhos = est.filhos[est.chave[i]] || [], soma = 0;
    filhos.forEach(function (j) {
      var x = R.trechos[j];
      if (numero(x.q)) { soma += x.q; }
      L.push(p('Ramal ' + x.id, '', '', n(x.q, 3) + ' m³/h'));
    });
    if (!filhos.length) { L.push(p('Sem vazão', 'trecho sem vazão informada, sem carga e sem ramais', '', '—')); return L; }
    L.push(p('Soma dos ramais', '', '', n(soma, 3) + ' m³/h'));
    L.push(p('Vazão do trecho', 'soma × fator de diversificação', n(soma, 3) + ' × ' + n(t.fd === null ? 1 : t.fd, 3), n(t.q, 3) + ' m³/h', t.fd === null ? 'Fator de diversificação vazio vale 1' : 'Fator de diversificação informado no trecho'));
    return L;
  }
  function passoTubo(t) {
    var tb = TAB.tubo(t.especificacao, t.dn);
    return p('Diâmetro interno e área', 'Di = De − 2 · e ; A = π · Di² ÷ 4', tb ? n(tb.de, 2) + ' − 2 × ' + n(tb.e, 2) + ' mm' : '', n(t.di, 2) + ' mm · ' + n(t.area * 1e6, 1) + ' mm²', tb ? tb.fonte : '');
  }
  function passoV(t) { return p('Velocidade', 'v = Q ÷ A', '(' + n(t.q, 3) + ' ÷ 3 600) ÷ ' + n(t.area, 6) + ' m²', n(t.v, 3) + ' m/s'); }
  function passoRe(t, pr) { return p('Reynolds', 'Re = v · Di ÷ ν', n(t.v, 3) + ' × ' + n(t.di / 1000, 5) + ' ÷ ' + n(pr.nu * 1e6, 4) + ' × 10⁻⁶', n(t.re, 0) + ' (' + t.regime + ')', 'Laminar abaixo de 2 000 e transição de 2 000 a 10 000: ASHRAE Fundamentals 2021 (SI), cap. 3, p. 3.7 (PDF 56)'); }
  function passosF(t) {
    var a = t.atrito, L = [];
    if (!a) { return [p('Fator de atrito', 'sem Reynolds ou sem rugosidade', '', '—')]; }
    if (t.re < M.atrito.RE_LAMINAR) { return [p('Fator de atrito (laminar)', 'f = 64 ÷ Re', '64 ÷ ' + n(t.re, 0), n(t.f, 5))]; }
    var esp = TAB.espec(t.especificacao);
    L.push(p('Rugosidade relativa', 'ε ÷ Di', X.rugosidade(t.eps) + ' ÷ ' + n(t.di, 2), n(t.rr, 6), t.epsManual !== null ? 'ε informado pelo projetista' : (esp ? esp.fonteEps : '')));
    L.push(p('Partida (Swamee-Jain)', 'x0 = −2 · log10(ε ÷ (3,7 · Di) + 5,74 ÷ Re^0,9)', '', n(a.x0, 6), 'x = 1 ÷ √f'));
    L.push(p('Colebrook, três passos de Newton', 'x = −2 · log10(ε ÷ (3,7 · Di) + 2,51 · x ÷ Re)', 'x1 = ' + n(a.x1, 6) + ' ; x2 = ' + n(a.x2, 6), 'x3 = ' + n(a.x3, 6), F_ATRITO));
    L.push(p('Resíduo da equação', '|x3 + 2 · log10(ε ÷ (3,7 · Di) + 2,51 · x3 ÷ Re)|', '', a.residuo.toExponential(1).replace('.', ','), 'Acima de 1e-6 o trecho vira erro de dados'));
    L.push(p('Fator de atrito', 'f = 1 ÷ x3²', '1 ÷ ' + n(a.x3, 6) + '²', n(t.f, 5)));
    return L;
  }
  function passoPaM(t, pr) {
    return p('Perda por metro, tubo novo', 'f ÷ Di · ρ · v² ÷ 2', n(t.f, 5) + ' ÷ ' + n(t.di / 1000, 5) + ' × ' + n(pr.rho, 2) + ' × ' + n(t.v, 3) + '² ÷ 2', n(t.paM, 1) + ' Pa/m', F_DARCY);
  }
  function fiv(t) { return t.idaVolta === null ? 1 : t.idaVolta; }
  function passoDist(t, pr) {
    return p('ΔP distribuído', 'perda por metro × (1 + envelhecimento) × L × fator ida e volta ÷ 1 000',
      n(t.paM, 1) + ' × (1 + ' + n(pr.env, 3) + ') × ' + n(t.L === null ? 0 : t.L, 2) + ' × ' + fiv(t) + ' ÷ 1 000', n(t.dpDist, 3) + ' kPa', 'Acréscimo por envelhecimento: ' + F_ENV);
  }
  function passosLocal(t, i, R) {
    var pr = R.premissas, L = [], par = parNaVolta(t, i, R);
    R.conexoes.forEach(function (c) {
      if (c.indiceTrecho !== i || c.item === '') { return; }
      L.push(p((c.qtd === null ? 1 : c.qtd) + ' × ' + c.item, 'K unitário × quantidade', c.kUnit === null ? '' : n(c.kUnit, 3) + ' × ' + (c.qtd === null ? 1 : c.qtd), c.kTotal === null ? (c.erroK || '—') : 'K = ' + n(c.kTotal, 3), c.fonte));
      // D32 (R5): na volta, a redução conta como a ampliação do mesmo par (e a ampliação, como a redução); Q1 (T3b): o tê
      // de derivação com redução, como tê convergindo
      if (par && c.parNaVolta && c.kTotalVolta !== null) {
        L.push(p('na volta: ' + c.rotuloVolta, 'K unitário × quantidade', n(c.kVolta, 3) + ' × ' + (c.qtd === null ? 1 : c.qtd), 'K = ' + n(c.kTotalVolta, 3), c.fonteVolta));
      }
    });
    if (!L.length) { L.push(p('Conexões', 'nenhuma conexão lançada neste trecho', '', 'ΣK = 0')); }
    L.push(p('Pressão dinâmica', 'ρ · v² ÷ 2', n(pr.rho, 2) + ' × ' + n(t.v, 3) + '² ÷ 2', n(pr.rho * t.v * t.v / 2, 1) + ' Pa'));
    if (par) {
      L.push(p('ΔP das conexões', '(ΣK da ida + ΣK da volta) × ρ · v² ÷ 2 ÷ 1 000', '(' + n(t.somaK, 3) + ' + ' + n(t.somaKVolta, 3) + ') × ' + n(pr.rho * t.v * t.v / 2, 1) + ' ÷ 1 000', n(t.dpLocal, 3) + ' kPa',
        'Método K. As conexões são lançadas para uma via; na volta, a redução conta como ampliação, a ampliação como redução, o tê de derivação com redução como tê convergindo (Crane, Eq. 2-35) e as demais repetem o K da ida'));
    } else {
      L.push(p('ΔP das conexões', 'ΣK × ρ · v² ÷ 2 × fator ida e volta ÷ 1 000', n(t.somaK, 3) + ' × ' + n(pr.rho * t.v * t.v / 2, 1) + ' × ' + fiv(t) + ' ÷ 1 000', n(t.dpLocal, 3) + ' kPa',
        'Método K. As conexões são lançadas para uma via; o fator ida e volta as repete na outra'));
    }
    return L;
  }
  // trecho de ida e volta com redução ou ampliação cujo par entra na volta (D32)
  function parNaVolta(t, i, R) {
    return fiv(t) > 1 && R.conexoes.some(function (c) { return c.indiceTrecho === i && c.item !== '' && c.parNaVolta && c.kTotalVolta !== null; });
  }
  function passosEquip(t, i, R) {
    var L = [];
    R.equipamentos.forEach(function (e) {
      if (e.indiceTrecho !== i) { return; }
      L.push(p(e.descricao || e.tag || 'Equipamento', e.criterio, '', e.dp === null ? (e.erroDp || '—') : n(e.dp, 3) + ' kPa', e.valvulaControle ? 'Marcado como válvula de controle' : ''));
    });
    if (!L.length) { L.push(p('Equipamentos', 'nenhum equipamento lançado neste trecho', '', '0 kPa')); }
    L.push(p('ΔP dos equipamentos', 'soma (sem o fator ida e volta)', '', n(t.dpEquip, 3) + ' kPa', 'Q em m³/h e Kv em m³/h para 1 bar; o equipamento existe uma vez no trecho'));
    return L;
  }
  function passoTrecho(t) {
    return p('ΔP do trecho', 'distribuído + conexões + equipamentos', n(t.dpDist || 0, 3) + ' + ' + n(t.dpLocal || 0, 3) + ' + ' + n(t.dpEquip, 3), n(t.dpTrecho, 3) + ' kPa');
  }
  function passosAcum(t, i, R) {
    var est = R.estrutura, cadeia = [], j = i, guarda = 0, L = [];
    while (j >= 0 && guarda++ <= R.trechos.length) { cadeia.unshift(j); j = est.pai[j]; }
    cadeia.forEach(function (k) { var x = R.trechos[k]; L.push(p('Trecho ' + x.id, k === cadeia[0] ? 'sai da bomba' : 'a jusante de ' + R.trechos[est.pai[k]].id, '', n(x.dpTrecho, 3) + ' kPa')); });
    L.push(p('ΔP acumulado', 'soma dos trechos da bomba até aqui', '', n(t.dpAcum, 3) + ' kPa', numero(t.hAcum) ? 'Em altura: ' + n(t.hAcum, 3) + ' m de coluna do fluido' : ''));
    return L;
  }

  function contaTrecho(i, g, E, R) {
    var t = R.trechos[i], pr = R.premissas;
    if (!t) { return null; }
    var sobre = 'Trecho ' + (t.id || '(sem ID)') + ' (' + ((t.especificacao || 'sem tubo') + ' ' + t.dn).trim() + ')', L = [], titulo = '', valor = '';
    var temV = numero(t.v), temF = numero(t.f), b = R.bomba;
    if (g === 'q') { titulo = 'Vazão do trecho'; valor = n(t.q, 3) + ' m³/h'; L = passosVazao(t, i, R); }
    else if (g === 'v') { titulo = 'Velocidade'; valor = n(t.v, 3) + ' m/s'; if (!temV) { return null; } L = passosVazao(t, i, R).concat([passoTubo(t), passoV(t)]); }
    else if (g === 're') { titulo = 'Reynolds'; valor = n(t.re, 0); if (!numero(t.re)) { return null; } L = [passoTubo(t), passoV(t), passoRe(t, pr)]; }
    else if (g === 'f') { titulo = 'Fator de atrito'; valor = n(t.f, 5); if (!numero(t.re)) { return null; } L = [passoRe(t, pr)].concat(passosF(t)); }
    else if (g === 'paM') { titulo = 'Perda por metro (tubo novo)'; valor = n(t.paM, 1) + ' Pa/m'; if (!temF) { return null; } L = [passoV(t), passoRe(t, pr)].concat(passosF(t), [passoPaM(t, pr)]); }
    else if (g === 'dpDist') { titulo = 'ΔP distribuído'; valor = n(t.dpDist, 3) + ' kPa'; if (!temF) { return null; } L = [passoPaM(t, pr), passoDist(t, pr)]; }
    else if (g === 'dpLocal') { titulo = 'ΔP das conexões'; valor = n(t.dpLocal, 3) + ' kPa'; if (!temV || !pr.ok) { return null; } L = passosLocal(t, i, R); }
    else if (g === 'dpEquip') { titulo = 'ΔP dos equipamentos'; valor = n(t.dpEquip, 3) + ' kPa'; L = passosEquip(t, i, R); }
    else if (g === 'dpTrecho') {
      titulo = 'ΔP do trecho'; valor = n(t.dpTrecho, 3) + ' kPa'; if (!numero(t.dpTrecho)) { return null; }
      if (temF) { L.push(passoDist(t, pr)); }
      L.push(parNaVolta(t, i, R) ? p('ΔP das conexões', '(ΣK da ida + ΣK da volta) × ρ · v² ÷ 2', 'ΣK da ida = ' + n(t.somaK, 3) + ' ; ΣK da volta = ' + n(t.somaKVolta, 3), n(t.dpLocal, 3) + ' kPa')
        : p('ΔP das conexões', 'ΣK × ρ · v² ÷ 2 × fator ida e volta', 'ΣK = ' + n(t.somaK, 3), n(t.dpLocal, 3) + ' kPa'), p('ΔP dos equipamentos', 'soma', '', n(t.dpEquip, 3) + ' kPa'), passoTrecho(t));
    }
    else if (g === 'dpAcum') { titulo = 'ΔP acumulado'; valor = n(t.dpAcum, 3) + ' kPa'; if (!numero(t.dpAcum)) { return null; } L = passosAcum(t, i, R); }
    else if (g === 'excesso') {
      titulo = 'Excesso do terminal'; valor = n(t.excesso, 3) + ' kPa'; if (!numero(t.excesso)) { return null; }
      L = [p('ΔP do circuito crítico', 'maior acumulado entre os terminais', 'terminal ' + b.terminalCritico, n(b.dpCritico, 3) + ' kPa', 'Com empate, vale o primeiro terminal na ordem da tabela'),
           p('ΔP acumulado deste terminal', '', '', n(t.dpAcum, 3) + ' kPa'),
           p('Excesso', 'crítico − acumulado', n(b.dpCritico, 3) + ' − ' + n(t.dpAcum, 3), n(t.excesso, 3) + ' kPa', 'É o que o balanceamento deste terminal tem de dissipar')];
    }
    else if (g === 'autoridade') {
      titulo = 'Autoridade da válvula de controle'; valor = n(t.autoridade, 3); if (!numero(t.autoridade)) { return null; }
      L = [p('ΔP da válvula de controle', 'soma dos equipamentos marcados como válvula de controle', '', n(t.dpValvula, 3) + ' kPa'),
           p('ΔP do trecho terminal', 'tubo + conexões + equipamentos, com a válvula', '', n(t.dpTrecho, 3) + ' kPa'),
           p('Excesso do terminal', 'crítico − acumulado', '', n(t.excesso, 3) + ' kPa', 'Premissa: todo o excesso é dissipado no balanceamento deste terminal'),
           p('Diferencial do ramal', 'ΔP do trecho + excesso', n(t.dpTrecho, 3) + ' + ' + n(t.excesso, 3), n(t.dpRamal, 3) + ' kPa'),
           p('Autoridade', 'ΔP da válvula ÷ diferencial do ramal', n(t.dpValvula, 3) + ' ÷ ' + n(t.dpRamal, 3), n(t.autoridade, 3), F_AUT),
           p('Sem contar o excesso', 'ΔP da válvula ÷ ΔP do trecho', n(t.dpValvula, 3) + ' ÷ ' + n(t.dpTrecho, 3), n(t.dpValvula / t.dpTrecho, 3),
             'Se parte do excesso for dissipada a montante, a autoridade real fica entre os dois valores'),
           p('Limite em uso', 'autoridade mínima', '', n(pr.autoridadeMin, 2), 'Abaixo dele o trecho recebe um aviso; a situação não muda')];
    }
    else if (g === 'menorDN') {
      var m = t.menor; titulo = 'Menor DN que atende'; valor = t.menorDN || '—'; if (!m || !numero(m.dVelErosao)) { return null; }
      L = [p('Di mínimo pela velocidade de erosão', 'D = √(4 · Q ÷ (π · v máx))', 'v máx = ' + n(pr.vMaxErosao, 2) + ' m/s', n(m.dVelErosao, 1) + ' mm', 'NBR 16401-1:2024, 12.1.4 (p. 32, PDF 42), Tabela 4 (p. 33, PDF 43)'),
           p('Di mínimo pela velocidade até o DN limite', 'D = √(4 · Q ÷ (π · v máx))', 'v máx = ' + n(pr.vMaxPequeno, 2) + ' m/s', n(m.dVelPequeno, 1) + ' mm', F_NBR)];
      if (numero(m.d3)) {
        L.push(p('Di mínimo pela perda máxima', 'D = (8 · f · ρ · Q² ÷ (π² · perda máx × 0,98))^(1/5), três iterações', n(m.d1, 1) + ' → ' + n(m.d2, 1) + ' → ' + n(m.d3, 1), n(m.d3, 1) + ' mm',
          'Perda máxima de ' + n(pr.paMax, 0) + ' Pa/m (' + F_NBR + '), com 2 % de folga; f de Swamee-Jain'));
        L.push(p('Escolha na especificação', 'até o DN limite (' + n(pr.dnLimite, 0) + ' mm) basta a velocidade; acima, o DN tem de atender aos dois limites, erosão e perda', '', t.menorDN || '—',
          'DN em uso: ' + (t.dn || '—') + '. O menor DN é uma indicação: a troca é do projetista'));
      }
    }
    else { return null; }
    return { sobre: sobre, titulo: titulo, valor: valor, html: C.passos(L) };
  }

  // ------------------------------------------------------------ bomba (tela Resultados e folha do memorial)
  var ORDEM_BOMBA = ['q', 'dpCritico', 'dpProjeto', 'h', 'pHid', 'pEixo', 'pEl', 'qt', 'relacao'];
  var TIT_BOMBA = { q: 'Vazão da bomba', dpCritico: 'ΔP do circuito crítico', dpProjeto: 'ΔP de projeto', h: 'Altura manométrica', pHid: 'Potência hidráulica',
                    pEixo: 'Potência no eixo', pEl: 'Potência elétrica', qt: 'Energia térmica transportada', relacao: 'Relação de bombeamento' };
  // fonte de um parâmetro da bomba: a do catálogo enquanto vale o padrão; senão, o valor é do projetista
  function fonteBomba(k, valor) {
    var def = H.dados.campos.bomba[k];
    return valor === def.p ? def.fonte : 'Valor informado pelo projetista (padrão do app: ' + f.campo(def.p * (def.pct ? 100 : 1), def.casas) + (def.un ? ' ' + def.un : '') + ')';
  }
  // um passo por grandeza da bomba, na ordem da conta
  function passosBomba(R) {
    var b = R.bomba, pr = R.premissas, raizes = [];
    R.trechos.forEach(function (t, i) { if (R.estrutura.pai[i] === M.rede.RAIZ && numero(t.q)) { raizes.push(t.id + ': ' + n(t.q, 3)); } });
    return {
      q: p('Vazão da bomba', 'soma das vazões dos trechos que saem da bomba', raizes.join(' + '), n(b.q, 3) + ' m³/h'),
      dpCritico: p('ΔP do circuito crítico', 'maior ΔP acumulado entre os terminais', 'terminal ' + b.terminalCritico, n(b.dpCritico, 3) + ' kPa', 'Com empate, vale o primeiro terminal na ordem da tabela'),
      dpProjeto: p('ΔP de projeto', 'ΔP crítico × (1 + margem)', n(b.dpCritico, 3) + ' × (1 + ' + n(b.margem, 3) + ')', n(b.dpProjeto, 3) + ' kPa', fonteBomba('margem', b.margem)),
      h: p('Altura manométrica', 'H = ΔP de projeto × 1 000 ÷ (ρ · g)', n(b.dpProjeto, 3) + ' × 1 000 ÷ (' + n(pr.rho, 2) + ' × ' + n(pr.g, 5) + ')', n(b.h, 3) + ' mca',
           'Metros de coluna do fluido do projeto, na temperatura de cálculo'),
      pHid: p('Potência hidráulica', 'P = Q ÷ 3 600 × ΔP de projeto', n(b.q, 3) + ' ÷ 3 600 × ' + n(b.dpProjeto, 3), n(b.pHid, 3) + ' kW', 'm³/s × kPa = kW'),
      pEixo: p('Potência no eixo', 'P hidráulica ÷ rendimento da bomba', n(b.pHid, 3) + ' ÷ ' + n(pr.rendBomba, 3), n(b.pEixo, 3) + ' kW', fonteBomba('rendBomba', pr.rendBomba)),
      pEl: p('Potência elétrica', 'P no eixo ÷ rendimento do motor', n(b.pEixo, 3) + ' ÷ ' + n(pr.rendMotor, 3), n(b.pEl, 3) + ' kW', fonteBomba('rendMotor', pr.rendMotor)),
      qt: p('Energia térmica transportada', 'Q ÷ 3 600 × ρ × cp × ΔT', n(b.q, 3) + ' ÷ 3 600 × ' + n(pr.rho, 2) + ' × ' + n(pr.cp, 4) + ' × ' + n(pr.dT, 2), n(b.qt, 2) + ' kW',
            'ρ em kg/m³, cp em kJ/(kg·°C) e ΔT em °C'),
      relacao: p('Relação de bombeamento', 'P elétrica ÷ energia térmica transportada', n(b.pEl, 3) + ' ÷ ' + n(b.qt, 2), n(b.relacao, 4) + ' kW/kW', X.F_RELACAO)
    };
  }
  // passos que levam até a grandeza g (a conta de cada indicador da bomba)
  var CAMINHO_BOMBA = { q: ['q'], dpCritico: ['dpCritico'], dpProjeto: ['dpCritico', 'dpProjeto'], h: ['dpCritico', 'dpProjeto', 'h'], pHid: ['q', 'dpProjeto', 'pHid'],
                        pEixo: ['pHid', 'pEixo'], pEl: ['pHid', 'pEixo', 'pEl'], qt: ['q', 'qt'], relacao: ['pEl', 'qt', 'relacao'] };
  function contaBomba(g, E, R) {
    if (!X.valido(R) || !CAMINHO_BOMBA[g] || !numero(R.bomba[g])) { return null; }
    var P = passosBomba(R), b = R.bomba, L = CAMINHO_BOMBA[g].map(function (k) { return P[k]; });
    if (g === 'dpCritico') {
      L = R.caminho.slice().reverse().map(function (c, j) { return p('Trecho ' + c.id, j === 0 ? 'sai da bomba' : 'a jusante', '', n(c.dpTrecho, 3) + ' kPa'); }).concat(L);
    }
    if (g === 'relacao') {
      L.push(p('Comparação', 'desejável: até ' + n(M.agua.LIMITE_REL, 2) + ' kW/kW', '', b.relacao <= M.agua.LIMITE_REL ? 'dentro do desejável' : 'acima do desejável',
        'A norma chama a relação de desejável, porém nem sempre viável: acima dela, avaliar a rede; a situação dos trechos não muda'));
    }
    return { sobre: 'Bomba (' + X.nomeFluido(E.projeto.fluido) + ')', titulo: TIT_BOMBA[g], valor: P[g].resultado, html: C.passos(L) };
  }
  // ------------------------------------------------------------ bomba existente (AG9 a AG14)
  var F_CATALOGO_BE = 'Dado de catálogo da bomba existente, informado pelo projetista';
  X.F_PRESSAO_BE = 'ASHRAE HVAC Systems and Equipment 2016 (SI), cap. 44, Eq. 2, p. 44.6, PDF 750';
  // premissas da comparação (o "antes de emitir" e a subseção do memorial usam os mesmos textos)
  X.P_BE_ALTURA = 'Altura comparada em metros de coluna, sem correção pela massa específica: na mesma rotação a altura da bomba em metros não depende de ρ (lei de semelhança, premissa do app; CONFERIR em fonte de bombas); ' +
    'a pressão sim, ΔP = ρ · g · H (' + X.F_PRESSAO_BE + ')';
  X.P_BE_VISCOSIDADE = function (mu) {
    return 'Viscosidade do fluido na temperatura de cálculo: ' + n(mu, 2) + ' mPa·s, acima de ' + n(M.agua.MU_LIMITE_BOMBA, 1) + ' mPa·s. O catálogo da bomba vale em água de 15 a 25 °C; ' +
      'a ASHRAE HVAC Systems and Equipment 2016 (SI), cap. 13, p. 13.24 (PDF 282) e Fig. 43, mostra o efeito da viscosidade na vazão, na pressão e no rendimento da bomba; o app não corrige (premissa do app)';
  };
  X.P_BE_LIMITES = 'Comparação no ponto nominal do catálogo (vazão e rotação nominais), sem a curva da bomba. Bombas em paralelo: informar o ponto do conjunto em operação. ' +
    'Com inversor de frequência: o ponto na rotação nominal. A altura da rede só cobre o que está lançado: o evaporador do chiller, os filtros e as válvulas da casa de máquinas entram como equipamentos nos trechos (premissa do app)';
  function sg(v, casas) { return (v < 0 ? '−' : '+') + n(Math.abs(v), casas); }
  // passos da comparação, por grandeza (a rede tem de ser válida e a bomba existente informada)
  function passosBombaExistente(R) {
    var b = R.bomba, EX = b.existente, pr = R.premissas, P = passosBomba(R), o = {};
    o.qRede = P.q;
    o.hProjeto = P.h;
    o.hCritico = p('Altura do circuito crítico', 'H crítico = ΔP crítico × 1 000 ÷ (ρ · g)', n(b.dpCritico, 3) + ' × 1 000 ÷ (' + n(pr.rho, 2) + ' × ' + n(pr.g, 5) + ')', n(EX.hCritico, 3) + ' m', 'Metros de coluna do fluido do projeto, sem a margem');
    if (EX.q !== null) {
      o.qNominal = p('Vazão nominal da bomba existente', 'dado de catálogo', '', n(EX.q, 2) + ' m³/h', F_CATALOGO_BE);
      o.dif = p('Diferença de vazão', '(vazão da rede − vazão nominal) ÷ vazão nominal', '(' + n(b.q, 3) + ' − ' + n(EX.q, 2) + ') ÷ ' + n(EX.q, 2), sg(EX.difVazao * 100, 2) + ' %',
        'Sem margem: a margem do app é só sobre o ΔP. Positiva: a bomba não entrega a vazão da rede no ponto nominal; negativa: sobra vazão');
      o.tol = p('Tolerância da vazão', '|diferença| ≤ tolerância', n(Math.abs(EX.difVazao) * 100, 2) + ' % contra ' + n(EX.tol * 100, 1) + ' %', Math.abs(EX.difVazao) > EX.tol ? 'fora da tolerância' : 'dentro da tolerância',
        fonteBomba('tolVazaoBomba', EX.tol));
    }
    if (EX.h !== null) {
      o.hDisp = p('Altura da bomba existente', 'dado de catálogo, na vazão e na rotação nominais', '', n(EX.h, 2) + ' m', F_CATALOGO_BE);
      if (EX.folga !== null) {
        o.folga = p('Folga com a margem', 'H bomba existente − H de projeto', n(EX.h, 2) + ' − ' + n(EX.hProjeto, 3), sg(EX.folga, 2) + ' m', 'H de projeto = crítico × (1 + margem), a altura manométrica da bomba' +
          (EX.vazaoFora ? '. Com a vazão fora da tolerância, a folga é indicativa: a altura da bomba vale na vazão nominal, e a da rede, na vazão da rede' : ''));
        o.folgaSem = p('Folga sem a margem', 'H bomba existente − H do circuito crítico', n(EX.h, 2) + ' − ' + n(EX.hCritico, 3), sg(EX.folgaSemMargem, 2) + ' m');
        o.pDisp = p('Pressão equivalente da bomba existente', 'ΔP = ρ · g · H ÷ 1 000', n(pr.rho, 2) + ' × ' + n(pr.g, 5) + ' × ' + n(EX.h, 2) + ' ÷ 1 000', n(EX.pDisp, 3) + ' kPa',
          X.F_PRESSAO_BE + '; no fluido da rede, na temperatura de cálculo');
      }
    }
    return o;
  }
  var CAMINHO_BE = { qRede: ['qRede'], dif: ['qRede', 'qNominal', 'dif', 'tol'], hProjeto: ['hProjeto'], hCritico: ['hCritico'],
                     folga: ['hProjeto', 'hDisp', 'folga'], folgaSem: ['hCritico', 'hDisp', 'folgaSem'], pDisp: ['hDisp', 'pDisp'] };
  var TIT_BE = { qRede: 'Vazão da rede', dif: 'Diferença de vazão', hProjeto: 'Altura de projeto', hCritico: 'Altura do circuito crítico', folga: 'Folga de altura, com a margem',
                 folgaSem: 'Folga de altura, sem a margem', pDisp: 'Pressão equivalente da bomba existente' };
  function contaBombaExistente(g, E, R) {
    var EX = X.valido(R) ? R.bomba.existente : null;
    if (!EX || !CAMINHO_BE[g]) { return null; }
    var o = passosBombaExistente(R), alvo = CAMINHO_BE[g][CAMINHO_BE[g].length - 1];
    if (!o[alvo]) { return null; }
    var L = [];
    if (g === 'hProjeto' || g === 'folga') { L.push(passosBomba(R).dpCritico, passosBomba(R).dpProjeto); }
    CAMINHO_BE[g].forEach(function (k) { if (o[k]) { L.push(o[k]); } });
    return { sobre: 'Bomba existente (' + X.nomeFluido(E.projeto.fluido) + ')', titulo: TIT_BE[g], valor: o[alvo].resultado, html: C.passos(L) };
  }
  // lista de passos para a tabela do memorial, na ordem da conta
  X.passosBombaExistente = function (R) {
    var o = passosBombaExistente(R);
    return ['qNominal', 'qRede', 'dif', 'tol', 'hDisp', 'hProjeto', 'hCritico', 'folga', 'folgaSem', 'pDisp'].filter(function (k) { return o[k]; }).map(function (k) { return o[k]; });
  };
  X.F_RELACAO = 'NBR 16401-1:2024, 12.2.7 (p. 33, PDF 43): relação de 0,04 kW/kW entre a energia elétrica do bombeamento e a energia térmica transportada, desejável, porém nem sempre viável';
  X.F_AUT_VARIAVEL = 'ASHRAE HVAC Systems and Equipment 2016 (SI), cap. 13, p. 13.16 (PDF 274)';
  X.F_AUTORIDADE = F_AUT; X.F_ATRITO = F_ATRITO; X.F_DARCY = F_DARCY; X.F_TUBO_NOVO = F_NOVO; X.F_ENVELHECIMENTO = F_ENV; X.F_NBR_1228 = F_NBR;
  X.passosBomba = function (R) { var P = passosBomba(R); return ORDEM_BOMBA.map(function (k) { return P[k]; }); };

  X.conta = function (chave, E, U) {
    var ps = String(chave).split('.'), R = X.calcular(E);
    if (ps[0] === 'fl') { return contaFluido(ps[1], E, R); }
    if (ps[0] === 'b') { return contaBomba(ps[1], E, R); }
    if (ps[0] === 'be') { return contaBombaExistente(ps[1], E, R); }
    if (ps[0] === 't') { return contaTrecho(parseInt(ps[1], 10), ps[2], E, R); }
    return null;
  };
})(window.HVAC);

</script>
<script>
/* ==== js/interface/contas_ar.js ==== */
/* Redes HVAC. Conta passo a passo dos dutos de ar, mostrada na gaveta: fórmula, valores, resultado e fonte de cada passo.
   Não refaz a conta: escreve os valores que o motor devolveu (R.dutos = M.dutos.calcular). Chaves:
   "ar.<grandeza>[.<rede>]" (propriedades do ar; com a rede, o ar dela), "d.<rede>.<trecho>.<grandeza>" (trecho de ar) e
   "v.<rede>.<grandeza>[.<lado>]" (ventilador, bocas críticas, superfície e classe de vazamento). As fontes das equações são
   as da ESPECIFICACAO_R1, seção 3. Carrega depois de contas.js e de telas_ar.js. */
(function (H) {
  'use strict';
  var f = H.util.fmt, C = H.ui.c, M = H.motor, TA = H.dados.tab.ar;
  var X = H.ui.redes;

  var F21 = 'ASHRAE Fundamentals 2021 (SI), cap. 21';
  var F_PADRAO = 'NBR 16401-1:2024, 3.8 (p. 3, PDF 13): ar-padrão de 1,2 kg/m³ a 20 °C e 101,325 kPa';
  // a cláusula 3.8 só define o ar-padrão: a correção é conta do app (gás perfeito)
  var F_RHO = 'Cálculo do app: ar-padrão da NBR 16401-1:2024, 3.8 (p. 3, PDF 13), de 1,2 kg/m³ a 20 °C e 101,325 kPa, corrigido por gás perfeito para a pressão da altitude e a temperatura do ar no duto; ar seco, umidade desprezada';
  var F_ALTITUDE = 'ASHRAE Fundamentals 2021 (SI), cap. 1, Eq. 3';
  var F_MU = F21 + ', p. 21.6 (PDF 610), Eq. 21 e texto: Re = 66,4 · Dh · V para o ar-padrão, válida de 4 a 38 °C; 1,204 kg/m³ é a massa específica do ar-padrão no texto da mesma página';
  var F_GEO = F21 + ', Eq. 24 a 28 (p. 21.6 e 21.9, PDF 610 e 613)';
  var F_VREAL = F21 + ', p. 21.9 (PDF 613): a perda dinâmica usa a velocidade real da seção, não a do circular equivalente';
  var F_ATRITO = F21 + ', Eq. 18 a 20 (p. 21.5 e 21.6, PDF 609 e 610)';
  var F_FLEX = F21 + ', Eq. 22 e 23 (p. 21.6, PDF 610)';
  var F_FAB = 'NBR 16401-1:2024, 10.2.2.3: a perda do duto flexível vem do fabricante';
  var F_SING = F21 + ', Eq. 29, 30, 32 e 33 (p. 21.9, PDF 613)';
  var F_TOTAL = 'Perdas em pressão total: ' + F21 + ', Eq. 13 e 15 (p. 21.2 e 21.3)';
  var F_BAL = F21 + ', p. 21.20 (PDF 624)';
  var F_VENT_Q = 'NBR 16401-1:2024, 10.4.2.4 e Eq. 4 (p. 26 e 28)';
  var F_VENT_P = 'NBR 16401-1:2024, 10.2.1.6';
  var F_ESTATICA = F21 + ', Eq. 15 e 17 (p. 21.3 e 21.5)';
  var F_CL = 'NBR 16401-1:2024, 10.4.4.1, Eq. 1 a 4 (p. 28, PDF 38); exemplos no Anexo D (p. 90 a 93, PDF 100 a 103)';
  var F_NOTA_C = 'NBR 16401-1:2024, Tabela 2, nota c (p. 27, PDF 37): "O sistema de ventilação inclui dutos a montante e a jusante do ventilador. [...] Especificações separadas de vazamento devem ser usadas para trechos de dutos a montante e a jusante."';
  var F_ENSAIO = 'NBR 16401-1:2024, 10.4.5.5 (p. 29, PDF 39): "A pressão do ensaio de vazamento dos dutos não modifica a sua classe CL."';
  var F_SEM_FLEX = 'NBR 16401-1:2024, 10.4.3.5: os dados de vazamento não consideram os dutos flexíveis';
  var F_METODO = F21 + ', p. 21.19 (PDF 623); NBR 16401-1:2024, 10.2.3.1 (p. 24, PDF 34)';
  var F_DIFUSORES = 'A mesma conta do app de difusores, para a mesma unidade dar a mesma vazão nos dois apps';
  var F_W = 'ASHRAE Fundamentals 2021 (SI), cap. 1, Eq. 20 (p. 1.9, PDF 18). ' + F_DIFUSORES;
  var F_CP = 'Derivada da entalpia do ar úmido: ASHRAE Fundamentals 2021 (SI), cap. 1, Eq. 28 a 30 (p. 1.10, PDF 19). ' + F_DIFUSORES;
  var F_TAB2 = 'Dado de projeto; valores de referência: NBR 16401-1:2024, 10.4.2, Tabela 2 (p. 27, PDF 37)';
  var NOME_LADO = { insuflamento: 'insuflamento', retorno: 'retorno' };

  function n(v, casas) { return f.num(v, casas); }
  function numero(v) { return typeof v === 'number' && isFinite(v); }
  function p(passo, formula, valores, resultado, fonte) { return { passo: passo, formula: formula, valores: valores, resultado: resultado, fonte: fonte }; }
  function mu5(ar) { return n(ar.mu * 1e5, 4) + ' × 10⁻⁵'; }

  // ------------------------------------------------------------ ar
  function passosP(ar) {
    return [p('Pressão relativa pela altitude', 'p ÷ p₀ = (1 − 2,25577 · 10⁻⁵ · z)^5,2559', '(1 − 2,25577 × 10⁻⁵ × ' + n(ar.altitude, 0) + ')^5,2559', n(ar.pRel, 5), F_ALTITUDE),
            p('Pressão atmosférica', 'p = 101,325 × (p ÷ p₀)', '101,325 × ' + n(ar.pRel, 5), n(ar.p / 1000, 3) + ' kPa')];
  }
  function passoRho(ar) {
    if (ar.origemRho === 'manual') { return p('Massa específica do ar', 'valor informado pelo projetista', '', n(ar.rho, 4) + ' kg/m³', 'Campo "Massa específica do ar (manual)", na tela Projeto'); }
    return p('Massa específica do ar no duto', 'ρ = 1,2 × (p ÷ p₀) × 293,15 ÷ (273,15 + t)', '1,2 × ' + n(ar.pRel, 5) + ' × 293,15 ÷ (273,15 + ' + n(ar.tAr, 1) + ')', n(ar.rho, 4) + ' kg/m³', F_RHO);
  }
  function passoMu(ar) {
    if (ar.origemMu === 'manual') { return p('Viscosidade dinâmica do ar', 'valor informado pelo projetista', '', mu5(ar) + ' Pa·s', 'Campo "Viscosidade dinâmica do ar (manual)", na tela Projeto'); }
    return p('Viscosidade dinâmica do ar', 'μ = 1,204 ÷ 66 400', '', mu5(ar) + ' Pa·s', F_MU);
  }
  function passosCp(ar) {
    return [p('Pressão de saturação do vapor a ' + n(ar.tRecinto, 1) + ' °C', 'pws(t), sobre água líquida', '', n(M.ar.pws(ar.tRecinto), 1) + ' Pa', 'ASHRAE Fundamentals 2021 (SI), cap. 1, Eq. 6'),
            p('Pressão parcial do vapor', 'pv = UR ÷ 100 × pws', n(ar.ur, 0) + ' ÷ 100 × ' + n(M.ar.pws(ar.tRecinto), 1), n(ar.ur / 100 * M.ar.pws(ar.tRecinto), 1) + ' Pa'),
            p('Umidade absoluta do recinto', 'w = 0,621945 · pv ÷ (p − pv)', '0,621945 × ' + n(ar.ur / 100 * M.ar.pws(ar.tRecinto), 1) + ' ÷ (' + n(ar.p, 0) + ' − ' + n(ar.ur / 100 * M.ar.pws(ar.tRecinto), 1) + ')', n(ar.w, 5) + ' kg/kg', F_W),
            p('Calor específico do ar úmido', 'cp = 1 006 + 1 860 · w', '1 006 + 1 860 × ' + n(ar.w, 5), n(ar.cp, 1) + ' J/(kg·°C)', F_CP)];
  }
  function passoRhoVazao(ar) {
    return p('Massa específica para a vazão pelo calor', 'ρ₂₀ = 1,2 × (p ÷ p₀)', '1,2 × ' + n(ar.pRel, 5), n(ar.rhoVazao, 4) + ' kg/m³', F_PADRAO + ', corrigido só pela altitude. ' + F_DIFUSORES);
  }
  function contaAr(g, ri, R) {
    var rede = ri === undefined ? null : R.dutos.redes[ri], ar = rede ? rede.ar : R.dutos.ar, L, titulo, valor;
    if (!ar) { return null; }
    if (g === 'p') { titulo = 'Pressão atmosférica'; valor = n(ar.p / 1000, 3) + ' kPa'; L = passosP(ar); }
    else if (g === 'rho') { titulo = 'Massa específica do ar'; valor = n(ar.rho, 4) + ' kg/m³'; L = ar.origemRho === 'manual' ? [passoRho(ar)] : passosP(ar).concat([passoRho(ar)]); }
    else if (g === 'mu') { titulo = 'Viscosidade dinâmica do ar'; valor = mu5(ar) + ' Pa·s'; L = [passoMu(ar)]; }
    else if (g === 'nu') {
      titulo = 'Viscosidade cinemática do ar'; valor = n(ar.nu * 1e6, 3) + ' mm²/s';
      L = [passoRho(ar), passoMu(ar), p('Viscosidade cinemática', 'ν = μ ÷ ρ', mu5(ar) + ' ÷ ' + n(ar.rho, 4), n(ar.nu * 1e6, 3) + ' mm²/s')];
    }
    else if (g === 'cp') { titulo = 'Calor específico do ar úmido'; valor = n(ar.cp, 1) + ' J/(kg·°C)'; L = passosP(ar).concat(passosCp(ar)); }
    else if (g === 'rhoVazao') { titulo = 'Massa específica para a vazão pelo calor'; valor = n(ar.rhoVazao, 4) + ' kg/m³'; L = passosP(ar).concat([passoRhoVazao(ar)]); }
    else { return null; }
    return { sobre: 'Ar dos dutos' + (rede ? ' da rede ' + (rede.id || '(sem ID)') : '') + ' (altitude de ' + n(ar.altitude, 0) + ' m, ' + n(ar.tAr, 1) + ' °C)', titulo: titulo, valor: valor, html: C.passos(L) };
  }

  // ------------------------------------------------------------ trecho de ar
  function passosVazao(t, ent, rede) {
    var ar = rede.ar, est = rede.estrutura, L = [];
    if (t.origemQ === 'informada') {
      L.push(p('Vazão informada', '', '', n(t.qM3h, 1) + ' m³/h', 'Tem prioridade sobre ' + (t.boca ? 'o calor sensível da boca' : 'a soma dos trechos a jusante')));
      if (!t.boca && numero(t.qRamais)) { L.push(p('Soma dos trechos a jusante (não usada)', '', '', n(t.qRamais * 3600, 1) + ' m³/h', 'Diferença acima de ' + n(M.dutos.TOL_VAZAO_TRONCO * 100, 1) + ' % gera aviso')); }
      return L;
    }
    if (t.origemQ === 'calor') {
      L.push(p('Calor sensível da boca', '', '', n(ent.qs, 0) + ' W'));
      L.push(passoRhoVazao(ar));
      L.push(p('Calor específico do ar úmido', 'cp = 1 006 + 1 860 · w', '1 006 + 1 860 × ' + n(ar.w, 5), n(ar.cp, 1) + ' J/(kg·°C)', 'Recinto a ' + n(ar.tRecinto, 1) + ' °C e ' + n(ar.ur, 0) + ' % de umidade relativa. ' + F_CP));
      L.push(p('Vazão da boca', 'Q = calor ÷ (ρ₂₀ · cp · ΔT) × 3 600', n(ent.qs, 0) + ' ÷ (' + n(ar.rhoVazao, 4) + ' × ' + n(ar.cp, 1) + ' × ' + n(rede.dT, 1) + ') × 3 600', n(t.qM3h, 1) + ' m³/h',
        'ΔT de insuflamento da rede, em °C: dado de projeto'));
      return L;
    }
    (est.filhos[est.chave[t.i]] || []).forEach(function (z) { var y = rede.trechos[z]; L.push(p('Trecho ' + y.id, 'a jusante', '', n(y.qM3h, 1) + ' m³/h')); });
    L.push(p('Vazão do trecho', 'soma dos trechos a jusante', '', n(t.qM3h, 1) + ' m³/h', 'Sem fator de diversificação (volume constante); o vazamento admissível entra só no ventilador'));
    return L;
  }
  function passosGeo(t) {
    if (M.secao.circular(t.forma)) {
      return [p('Área da seção', 'A = π · D² ÷ 4', 'π × ' + n(t.d / 1000, 3) + '² ÷ 4', n(t.area, 4) + ' m²'),
              p('Diâmetro equivalente', 'De = D', '', n(t.de, 1) + ' mm', t.forma === 'flexivel' ? 'Flexível: o diâmetro nominal' : '')];
    }
    if (t.forma === 'retangular') {
      return [p('Área da seção', 'A = a · b', n(t.a / 1000, 3) + ' × ' + n(t.b / 1000, 3), n(t.area, 4) + ' m²'),
              p('Perímetro', 'P = 2 · (a + b)', '2 × (' + n(t.a / 1000, 3) + ' + ' + n(t.b / 1000, 3) + ')', n(t.perimetro, 3) + ' m'),
              p('Diâmetro equivalente', 'De = 1,30 · (a · b)^0,625 ÷ (a + b)^0,25', '1,30 × (' + n(t.a, 0) + ' × ' + n(t.b, 0) + ')^0,625 ÷ (' + n(t.a, 0) + ' + ' + n(t.b, 0) + ')^0,25', n(t.de, 1) + ' mm',
                'Diâmetro do duto circular com a mesma perda, vazão e comprimento. ' + F_GEO)];
    }
    return [p('Área da seção', 'A = π · b² ÷ 4 + b · (a − b)', 'π × ' + n(t.b, 0) + '² ÷ 4 + ' + n(t.b, 0) + ' × (' + n(t.a, 0) + ' − ' + n(t.b, 0) + ')', n(t.area * 1e6, 0) + ' mm² = ' + n(t.area, 4) + ' m²', 'a: eixo maior; b: eixo menor'),
            p('Perímetro', 'P = π · b + 2 · (a − b)', 'π × ' + n(t.b, 0) + ' + 2 × (' + n(t.a, 0) + ' − ' + n(t.b, 0) + ')', n(t.perimetro * 1000, 0) + ' mm'),
            p('Diâmetro equivalente', 'De = 1,55 · A^0,625 ÷ P^0,25', '1,55 × ' + n(t.area * 1e6, 0) + '^0,625 ÷ ' + n(t.perimetro * 1000, 0) + '^0,25', n(t.de, 1) + ' mm',
              'Diâmetro do duto circular com a mesma perda, vazão e comprimento. ' + F_GEO)];
  }
  function passoDh(t) { return p('Diâmetro hidráulico', 'Dh = 4 · A ÷ P (A em m², P em m; × 1 000 para mm)','4 × ' + n(t.area, 4) + ' ÷ ' + n(t.perimetro, 3) + ' × 1 000', n(t.dh, 1) + ' mm', 'Informativo: o atrito usa o diâmetro equivalente. ' + F_GEO); }
  function passoV(t) { return p('Velocidade real', 'V = Q ÷ A', '(' + n(t.qM3h, 1) + ' ÷ 3 600) ÷ ' + n(t.area, 4), n(t.v, 2) + ' m/s', 'Vale para o limite da classe de pressão, o ruído e as singularidades'); }
  function passoPv(t, ar) { return p('Pressão de velocidade', 'pv = ρ · V² ÷ 2', n(ar.rho, 4) + ' × ' + n(t.v, 3) + '² ÷ 2', n(t.pv, 2) + ' Pa', F_VREAL); }
  function passoVe(t) {
    return p('Velocidade no circular equivalente', 'Ve = Q ÷ (π · De² ÷ 4)', '(' + n(t.qM3h, 1) + ' ÷ 3 600) ÷ (π × ' + n(t.de / 1000, 4) + '² ÷ 4)', n(t.ve, 2) + ' m/s',
      M.secao.circular(t.forma) ? 'No duto circular é a própria velocidade real' : 'O atrito do retangular e do oval é calculado no circular equivalente');
  }
  function passoRe(t, ar) {
    return p('Reynolds', 'Re = ρ · Ve · De ÷ μ', n(ar.rho, 4) + ' × ' + n(t.ve, 3) + ' × ' + n(t.de / 1000, 4) + ' ÷ (' + mu5(ar) + ')', n(t.re, 0) + (t.regime ? ' (' + t.regime + ')' : ''),
      'Abaixo de ' + n(M.dutos.RE_AVISO, 0) + ' o trecho recebe um aviso: o fator de atrito é incerto');
  }
  function passosF(t) {
    if (!numero(t.f)) { return [p('Fator de atrito', 'sem Reynolds ou sem rugosidade', '', '—')]; }
    if (t.re < M.atrito.RE_LAMINAR) { return [p('Fator de atrito (laminar)', 'f = 64 ÷ Re', '64 ÷ ' + n(t.re, 0), n(t.f, 5))]; }
    return [p('Rugosidade relativa', 'ε ÷ De', n(t.eps, 3) + ' ÷ ' + n(t.de, 1), n(t.rr, 6), t.origemEps === 'manual' ? 'ε informado pelo projetista' : (t.origemEps + (t.fonteEps ? ': ' + t.fonteEps : ''))),
            p('Fator de atrito (Colebrook)', '1 ÷ √f = −2 · log10(ε ÷ (3,7 · De) + 2,51 ÷ (Re · √f))', '', n(t.f, 5),
              'Com ε ÷ De = ' + n(t.rr, 6) + ' e Re = ' + n(t.re, 0) + ', por três passos de Newton a partir de Swamee-Jain: a mesma peça de cálculo da água gelada. ' + F_ATRITO)];
  }
  function passosPaM(t, ent, ar) {
    var darcy = p(t.forma === 'flexivel' ? 'Perda por metro do duto esticado (estimada)' : 'Perda por metro', 'f ÷ De · ρ · Ve² ÷ 2', n(t.f, 5) + ' ÷ ' + n(t.de / 1000, 4) + ' × ' + n(ar.rho, 4) + ' × ' + n(t.ve, 3) + '² ÷ 2',
      n(t.forma === 'flexivel' ? t.paMBase : t.paM, 2) + ' Pa/m', t.forma === 'flexivel' ? 'Sem o dado do fabricante: rugosidade de ' + n(t.eps, 1) + ' mm (' + F21 + ', p. 21.6, PDF 610)' : F_ATRITO);
    if (t.forma !== 'flexivel') { return [darcy]; }
    var kc = numero(ent.compressao) ? ent.compressao : 0;
    return [t.estimativa ? darcy : p('Perda do fabricante (duto esticado)', 'dado de catálogo', '', n(t.paMBase, 2) + ' Pa/m', F_FAB),
            p('Fator de correção da compressão', 'PDCF = 1 + 0,58 · Kc · e^(−0,00496 · D)', '1 + 0,58 × ' + n(kc, 0) + ' × e^(−0,00496 × ' + n(t.de, 0) + ')', n(t.pdcf, 3), 'Kc: compressão em % (vazio = 0, todo esticado); D em mm. ' + F_FLEX),
            p('Perda por metro', 'perda do duto esticado × PDCF', n(t.paMBase, 2) + ' × ' + n(t.pdcf, 3), n(t.paM, 2) + ' Pa/m', t.estimativa ? 'Estimativa: a NBR 16401-1:2024, 10.2.2.3, pede o dado do fabricante' : 'O dado de catálogo é o do duto esticado')];
  }
  function passoAtrito(t) {
    if (!(t.L > 0)) { return p('ΔP de atrito', 'trecho sem comprimento', '', n(t.dpAtrito, 2) + ' Pa'); }
    return p('ΔP de atrito', 'perda por metro × L', n(t.paM, 3) + ' × ' + n(t.L, 2), n(t.dpAtrito, 2) + ' Pa', 'Sem envelhecimento e sem fator de ida e volta');
  }
  function passosSing(t, rede) {
    var L = [];
    rede.singularidades.forEach(function (s) {
      if (s.i !== t.i) { return; }
      L.push(p(s.descricao || s.peca || 'Singularidade', 'C × quantidade', (s.c === null ? '—' : n(s.c, 3)) + ' × ' + n(s.qtd, 0), s.cTotal === null ? 'sem coeficiente' : n(s.cTotal, 3),
        s.origemC === 'informado' ? 'Coeficiente informado pelo projetista' : (s.origemC === 'tabela' ? 'Peça ' + s.peca + ', ' + (s.ladoPeca === 'ramal' ? 'ramal' : 'passagem direta') + ': ' + s.fonte : '')));
    });
    if (!L.length) { return [p('ΔP das singularidades', 'nenhuma singularidade no trecho', '', n(t.dpSing, 2) + ' Pa')]; }
    L.push(p('ΔP das singularidades', 'ΣC × pv', n(t.somaC, 3) + ' × ' + n(t.pv, 2), n(t.dpSing, 2) + ' Pa', 'pv: pressão de velocidade deste trecho, com a velocidade real. ' + F_SING));
    return L;
  }
  function passosComp(t, rede) {
    var L = [];
    rede.componentes.forEach(function (s) {
      if (s.i !== t.i) { return; }
      L.push(s.qCat === null ? p(s.descricao || s.tag || 'Componente', 'ΔP de catálogo', '', n(s.dp, 2) + ' Pa')
        : p(s.descricao || s.tag || 'Componente', 'ΔP de catálogo × (Q ÷ Q de catálogo)²', n(s.dpCat, 2) + ' × (' + n(t.qM3h, 1) + ' ÷ ' + n(s.qCat, 1) + ')²', n(s.dp, 2) + ' Pa'));
    });
    L.push(p('ΔP dos componentes', L.length ? 'soma' : 'nenhum componente no trecho', '', n(t.dpComp, 2) + ' Pa'));
    return L;
  }
  function passoTrecho(t) {
    return p('ΔP do trecho', 'atrito + singularidades + componentes', n(t.dpAtrito, 2) + ' + ' + n(t.dpSing, 2) + ' + ' + n(t.dpComp, 2), n(t.dp, 2) + ' Pa', F_TOTAL);
  }
  function passosAcum(t, rede) {
    var est = rede.estrutura, cadeia = [], j = t.i, guarda = 0, L = [];
    while (j >= 0 && guarda++ <= rede.trechos.length) { cadeia.unshift(j); j = est.pai[j]; }
    cadeia.forEach(function (k) { var y = rede.trechos[k]; L.push(p('Trecho ' + y.id, k === cadeia[0] ? 'sai do ventilador' : 'a jusante de ' + rede.trechos[est.pai[k]].id, '', n(y.dp, 2) + ' Pa')); });
    L.push(p('ΔP acumulado', 'soma dos trechos do ventilador até aqui', '', n(t.acumulado, 2) + ' Pa', F_TOTAL));
    return L;
  }
  function passosSugestao(t, ent, rede, R) {
    var s = t.sugestao, cri = R.dutos.criterios, met = R.dutos.metodo, ld = rede.lados[t.lado], L = [], lista;
    lista = M.secao.circular(t.forma) ? 'Lista de diâmetros do app: ' + (TA.fonteDiametros || '')
      : 'Passo de ' + n(cri.passo, 0) + ' mm' + (numero(ent.ladoFixo) ? ', com o lado de ' + n(ent.ladoFixo, 0) + ' mm fixo' : ', seção quadrada') + ' (premissa do app)';
    if (numero(s.vAlvo)) {
      L.push(p('Velocidade alvo', 'velocidade do primeiro trecho', '', n(s.vAlvo, 1) + ' m/s', 'Primeiro trecho do lado: o de maior vazão que sai do ventilador. ' + F_METODO));
      L.push(p('Dimensão sugerida', 'menor dimensão padrão com velocidade real até a alvo', '', X.dimAr(t.forma, s.d, s.a, s.b) + ' mm', lista));
    } else {
      L.push(p('Perda por metro alvo', met.modo === 'velocidade' ? 'a do primeiro trecho do lado, com a dimensão sugerida' + (ld && ld.primeiroComForma ? ' (trecho ' + ld.primeiroComForma + ')' : '') : 'perda por metro fixa do projeto', '',
        n(s.alvo, 2) + ' Pa/m', F_METODO));
      L.push(p('Diâmetro equivalente exato', 'De em que a perda por metro é igual ao alvo', '', n(s.deExato, 1) + ' mm', 'Por bisseção, com a vazão, a rugosidade e o ar deste trecho' + (t.forma === 'flexivel' ? '; no flexível, a perda por metro já com o fator de correção da compressão' : '')));
      L.push(p('Dimensão sugerida', 'menor dimensão padrão com De igual ou maior que o exato', '', X.dimAr(t.forma, s.d, s.a, s.b) + ' mm', 'De da sugerida: ' + n(s.de, 1) + ' mm. ' + lista));
    }
    L.push(p('Velocidade com a sugerida', 'V = Q ÷ A', '', n(s.v, 2) + ' m/s'));
    L.push(p('Perda por metro com a sugerida', 'a mesma conta do trecho, com a dimensão sugerida', '', n(s.paM, 2) + ' Pa/m'));
    if (!M.secao.circular(t.forma)) { L.push(p('Razão de aspecto', 'lado maior ÷ lado menor', '', n(s.aspecto, 2), 'Máximo em uso: ' + n(cri.aspectoMax, 1) + ' (premissa do app)' + (s.aspectoAcima ? ': acima; aumente o lado fixo' : ''))); }
    L.push(p('Dimensão atual', '', '', X.dimAr(t.forma, t.d, t.a, t.b) + ' mm', 'A dimensão é do projetista: a sugestão só entra no trecho pelo botão "aplicar"'));
    return L;
  }
  function contaTrecho(ri, i, g, E, R) {
    var rede = R.dutos.redes[ri], t = rede ? rede.trechos[i] : null, ent = t ? E.projeto.ar.redes[ri].trechos[i] : null;
    if (!t || !ent) { return null; }
    var ar = rede.ar, sobre = 'Rede ' + (rede.id || '(sem ID)') + ', trecho ' + (t.id || '(sem ID)') + ' (' + X.dimAr(t.forma, t.d, t.a, t.b) + ')', L = [], titulo = '', valor = '';
    var temGeo = numero(t.area), temV = numero(t.v), temF = numero(t.f), ld = rede.lados[t.lado];
    if (g === 'q') { titulo = 'Vazão do trecho'; valor = n(t.qM3h, 1) + ' m³/h'; if (!numero(t.q)) { return null; } L = passosVazao(t, ent, rede); }
    else if (g === 'area') { titulo = 'Área da seção'; valor = n(t.area, 4) + ' m²'; if (!temGeo) { return null; } L = [passosGeo(t)[0]]; }
    else if (g === 'de') { titulo = 'Diâmetro equivalente'; valor = n(t.de, 1) + ' mm'; if (!temGeo) { return null; } L = passosGeo(t); }
    else if (g === 'dh') { titulo = 'Diâmetro hidráulico'; valor = n(t.dh, 1) + ' mm'; if (!temGeo) { return null; } L = passosGeo(t).slice(0, -1).concat([passoDh(t)]); if (M.secao.circular(t.forma)) { L = [passosGeo(t)[0], p('Perímetro', 'P = π · D', 'π × ' + n(t.d / 1000, 3), n(t.perimetro, 3) + ' m'), passoDh(t)]; } }
    else if (g === 'v') { titulo = 'Velocidade real'; valor = n(t.v, 2) + ' m/s'; if (!temV) { return null; } L = [passosGeo(t)[0], passoV(t)]; }
    else if (g === 'pv') { titulo = 'Pressão de velocidade'; valor = n(t.pv, 2) + ' Pa'; if (!temV) { return null; } L = [passoV(t), passoRho(ar), passoPv(t, ar)]; }
    else if (g === 've') { titulo = 'Velocidade no circular equivalente'; valor = n(t.ve, 2) + ' m/s'; if (!numero(t.ve)) { return null; } L = passosGeo(t).concat([passoVe(t)]); }
    else if (g === 're') { titulo = 'Reynolds'; valor = n(t.re, 0); if (!numero(t.re)) { return null; } L = [passoVe(t), passoRho(ar), passoMu(ar), passoRe(t, ar)]; }
    else if (g === 'f') { titulo = 'Fator de atrito'; valor = n(t.f, 5); if (!temF) { return null; } L = [passoRe(t, ar)].concat(passosF(t)); }
    else if (g === 'paM') {
      titulo = 'Perda por metro'; valor = n(t.paM, 2) + ' Pa/m'; if (!numero(t.paM)) { return null; }
      L = (t.forma === 'flexivel' && !t.estimativa ? [] : [passoVe(t), passoRe(t, ar)].concat(passosF(t))).concat(passosPaM(t, ent, ar));
    }
    else if (g === 'dpAtrito') { titulo = 'ΔP de atrito'; valor = n(t.dpAtrito, 2) + ' Pa'; if (!numero(t.dpAtrito)) { return null; } L = (t.L > 0 ? passosPaM(t, ent, ar) : []).concat([passoAtrito(t)]); }
    else if (g === 'dpSing') { titulo = 'ΔP das singularidades'; valor = n(t.dpSing, 2) + ' Pa'; if (!numero(t.dpSing)) { return null; } L = (temV && t.nSing ? [passoV(t), passoPv(t, ar)] : []).concat(passosSing(t, rede)); }
    else if (g === 'dpComp') { titulo = 'ΔP dos componentes'; valor = n(t.dpComp, 2) + ' Pa'; if (!numero(t.dpComp)) { return null; } L = passosComp(t, rede); }
    else if (g === 'dp') {
      titulo = 'ΔP do trecho'; valor = n(t.dp, 2) + ' Pa'; if (!numero(t.dp)) { return null; }
      L = [passoAtrito(t), p('ΔP das singularidades', t.nSing ? 'ΣC × pv' : 'nenhuma singularidade no trecho', t.nSing ? n(t.somaC, 3) + ' × ' + n(t.pv, 2) : '', n(t.dpSing, 2) + ' Pa', t.nSing ? F_SING : ''),
           p('ΔP dos componentes', 'soma', '', n(t.dpComp, 2) + ' Pa'), passoTrecho(t)];
    }
    else if (g === 'acumulado') { titulo = 'ΔP acumulado'; valor = n(t.acumulado, 2) + ' Pa'; if (!numero(t.acumulado)) { return null; } L = passosAcum(t, rede); }
    else if (g === 'excesso') {
      titulo = 'Excesso da boca'; valor = n(t.excesso, 2) + ' Pa'; if (!numero(t.excesso) || !ld) { return null; }
      L = [p('Boca crítica do ' + NOME_LADO[t.lado], 'maior ΔP acumulado entre as bocas do lado: boca ' + ld.bocaCritica, '', n(ld.dpCritico, 2) + ' Pa', 'Com empate, vale a primeira boca na ordem da tabela'),
           p('ΔP acumulado desta boca', '', '', n(t.acumulado, 2) + ' Pa'),
           p('Excesso', 'crítico − acumulado', n(ld.dpCritico, 2) + ' − ' + n(t.acumulado, 2), n(t.excesso, 2) + ' Pa', 'É o que o registro desta boca tem de dissipar no balanceamento. ' + F_BAL)];
    }
    else if (g === 'superficie') {
      titulo = 'Superfície de duto'; valor = n(t.superficie, 2) + ' m²'; if (!numero(t.superficie)) { return null; }
      L = [p('Perímetro da seção', M.secao.circular(t.forma) ? 'P = π · D' : (t.forma === 'oval' ? 'P = π · b + 2 · (a − b)' : 'P = 2 · (a + b)'), '', n(t.perimetro, 3) + ' m'),
           p('Superfície', 'P × L', n(t.perimetro, 3) + ' × ' + n(t.L === null ? 0 : t.L, 2), n(t.superficie, 2) + ' m²',
             t.forma === 'flexivel' ? 'Entra no quantitativo, mas não na superfície da classe de vazamento. ' + F_SEM_FLEX : 'Entra no quantitativo e na superfície da classe de vazamento')];
    }
    else if (g === 'sug') { titulo = 'Dimensão sugerida'; if (!t.sugestao) { return null; } valor = X.dimAr(t.forma, t.sugestao.d, t.sugestao.a, t.sugestao.b) + ' mm'; L = passosSugestao(t, ent, rede, R); }
    else { return null; }
    return { sobre: sobre, titulo: titulo, valor: valor, html: C.passos(L) };
  }

  // ------------------------------------------------------------ ventilador, bocas críticas, superfície e classe de vazamento
  function passosVentQ(rede) {
    var V = rede.ventilador, lado = rede.lados.insuflamento ? 'insuflamento' : 'retorno', L = [];
    rede.trechos.forEach(function (t) { if (!t.semId && t.raiz && t.lado === lado) { L.push(p('Trecho ' + t.id, 'sai do ventilador (' + lado + ')', '', n(t.qM3h, 1) + ' m³/h')); } });
    L.push(p('Vazão dos dutos', 'soma dos trechos de ' + lado + ' que saem do ventilador', '', n(V.qBase * 3600, 1) + ' m³/h', lado === 'retorno' ? 'Rede sem insuflamento: vale a vazão do retorno' : ''));
    L.push(p('Vazamento admissível', 'vazão dos dutos × percentual', n(V.qBase * 3600, 1) + ' × ' + n(V.vazamentoPct, 1) + ' ÷ 100', n(V.qVazamento * 3600, 1) + ' m³/h', F_TAB2));
    L.push(p('Vazão do ventilador', 'vazão dos dutos + vazamento admissível', n(V.qBase * 3600, 1) + ' + ' + n(V.qVazamento * 3600, 1), n(V.q * 3600, 1) + ' m³/h', F_VENT_Q + '. Os trechos são dimensionados sem o vazamento'));
    return L;
  }
  function passosVentP(rede) {
    var V = rede.ventilador, li = rede.lados.insuflamento, lr = rede.lados.retorno;
    return [p('Boca crítica do insuflamento', li ? 'boca ' + li.bocaCritica : 'rede sem insuflamento', '', n(V.dpInsuflamento, 2) + ' Pa'),
            p('Boca crítica do retorno', lr ? 'boca ' + lr.bocaCritica : 'rede sem retorno', '', n(V.dpRetorno, 2) + ' Pa'),
            p('Efeito do sistema', 'dado da rede (vazio = 0)', '', n(V.efeitoSistema, 2) + ' Pa', F_VENT_P),
            p('Acréscimo do filtro saturado', 'dado da rede (vazio = 0)', '', n(V.filtroSaturado, 2) + ' Pa', F_VENT_P),
